    "manufacturer": "PHNIX",
    "model": "HeatPro",
    "product_code": "KV15T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15.7,
    "max_heat_capacity": 15.7,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.13,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.88,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.5,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1315,
    "width": 955,
    "depth": 435,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX HeatPro KV15T R410A EVI inverter air-to-water monobloc heat pump, 15.7 kW at A7/W35, 60 °C hot water, three-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.17 (HeatPro Series). A7/W35 15.7 kW, input 3.8 kW (COP 4.13 = capacity / input, calculated). Cooling A35/W7 11.5 kW, input 4.0 kW. Hot water 20/15 °C, 15-55 °C also printed. R410A 3.0 kg (\"2x\" circuits for the KV15T/PASRW300S where printed as 2x2.2 / 2x9.0 kg - charge entered as total; check). Sound pressure 1 m 55 dB(A). L/W/H 955 x 435 x 1315 mm (KV15A/T share one dimension column, KV24A/T the next). Operating ambient -30~45 °C. Refrigerant columns in the source are misaligned for the 15/24 kW models - verify charge.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6376,
    "manufacturer": "PHNIX",
    "model": "HeatPro",
    "product_code": "KV24A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 24.4,
    "max_heat_capacity": 24.4,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.94,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.15,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17,
    "max_cool_capacity": 17,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1588,
    "width": 1175,
    "depth": 450,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX HeatPro KV24A R410A EVI inverter air-to-water monobloc heat pump, 24.4 kW at A7/W35, 60 °C hot water, single-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.17 (HeatPro Series). A7/W35 24.4 kW, input 6.2 kW (COP 3.94 = capacity / input, calculated). Cooling A35/W7 17.0 kW, input 7.9 kW. Hot water 20/15 °C, 15-55 °C also printed. R410A 4.4 kg (\"2x\" circuits for the KV15T/PASRW300S where printed as 2x2.2 / 2x9.0 kg - charge entered as total; check). Sound pressure 1 m 58 dB(A). L/W/H 1175 x 450 x 1588 mm (KV15A/T share one dimension column, KV24A/T the next). Operating ambient -30~45 °C. Refrigerant columns in the source are misaligned for the 15/24 kW models - verify charge.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6377,
    "manufacturer": "PHNIX",
    "model": "HeatPro",
    "product_code": "KV24T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 24.4,
    "max_heat_capacity": 24.4,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.94,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.18,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17,
    "max_cool_capacity": 17,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1588,
    "width": 1175,
    "depth": 450,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX HeatPro KV24T R410A EVI inverter air-to-water monobloc heat pump, 24.4 kW at A7/W35, 60 °C hot water, three-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.17 (HeatPro Series). A7/W35 24.4 kW, input 6.2 kW (COP 3.94 = capacity / input, calculated). Cooling A35/W7 17.0 kW, input 7.8 kW. Hot water 20/15 °C, 15-55 °C also printed. R410A 4.4 kg (\"2x\" circuits for the KV15T/PASRW300S where printed as 2x2.2 / 2x9.0 kg - charge entered as total; check). Sound pressure 1 m 58 dB(A). L/W/H 1175 x 450 x 1588 mm (KV15A/T share one dimension column, KV24A/T the next). Operating ambient -30~45 °C. Refrigerant columns in the source are misaligned for the 15/24 kW models - verify charge.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6378,
    "manufacturer": "PHNIX",
    "model": "HeatPro",
    "product_code": "PASHW150S-PS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 40.2,
    "max_heat_capacity": 40.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.53,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.58,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 27.3,
    "max_cool_capacity": 27.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1870,
    "width": 1415,
    "depth": 860,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX HeatPro PASHW150S-PS R410A EVI inverter air-to-water monobloc heat pump, 40.2 kW at A7/W35, 60 °C hot water, three-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.17 (HeatPro Series). A7/W35 40.2 kW, input 11.4 kW (COP 3.53 = capacity / input, calculated). Cooling A35/W7 27.3 kW, input 10.6 kW. Hot water 20/15 °C, 15-55 °C also printed. R410A 9.0 kg (\"2x\" circuits for the KV15T/PASRW300S where printed as 2x2.2 / 2x9.0 kg - charge entered as total; check). Sound pressure 1 m 68 dB(A). L/W/H 1415 x 860 x 1870 mm (KV15A/T share one dimension column, KV24A/T the next). Operating ambient -30~45 °C. Refrigerant columns in the source are misaligned for the 15/24 kW models - verify charge.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6379,
    "manufacturer": "PHNIX",
    "model": "HeatPro",
    "product_code": "PASRW300S-PS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 88.5,
    "max_heat_capacity": 88.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.93,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.56,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 65.1,
    "max_cool_capacity": 65.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 2170,
    "depth": 1070,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX HeatPro PASRW300S-PS R410A EVI inverter air-to-water monobloc heat pump, 88.5 kW at A7/W35, 60 °C hot water, three-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.17 (HeatPro Series). A7/W35 88.5 kW, input 22.5 kW (COP 3.93 = capacity / input, calculated). Cooling A35/W7 65.1 kW, input 25.4 kW. Hot water 20/15 °C, 15-55 °C also printed. R410A 18.0 kg (\"2x\" circuits for the KV15T/PASRW300S where printed as 2x2.2 / 2x9.0 kg - charge entered as total; check). Sound pressure 1 m 73 dB(A). L/W/H 2170 x 1070 x 2100 mm (KV15A/T share one dimension column, KV24A/T the next). Operating ambient -30~45 °C. Refrigerant columns in the source are misaligned for the 15/24 kW models - verify charge.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6380,
    "manufacturer": "PHNIX",
    "model": "PolarisPro",
    "product_code": "PASRW150S-PS-BP",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -38,
    "op_temp_max": 55,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 50,
    "max_heat_capacity": 33.2,
    "max_heat_capacity_temp": "A-12/W41",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.4,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1195,
    "depth": 980,
    "weight": 490,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX PolarisPro PASRW150S-PS-BP R410A inverter EVI dual-cabinet commercial air-to-water heat pump, 41.5 kW at A7/W45, operation to -38 °C, 380 V three-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.18. A20/W55 (hot water) 40.0 kW COP 4.7; A7/W45 41.5 kW COP 3.4 (range to 50.0 kW = Cap Max); A-12/W41 30.0 kW COP 2.31; A-20/W41 24.2 kW (= Max Heat Cap). IPLV heating/cooling printed. Operating -38~55 °C. Noise 61 (56~65) dB(A) (type not stated). 1195 x 980 x 1900 mm, 490 kg net. Refrigerant charge not printed. No A7/W35 rating.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6381,
    "manufacturer": "PHNIX",
    "model": "PolarisPro",
    "product_code": "PASRW300S-PS-BP",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -38,
    "op_temp_max": 55,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 100.2,
    "max_heat_capacity": 64,
    "max_heat_capacity_temp": "A-12/W41",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.29,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2130,
    "width": 2170,
    "depth": 1150,
    "weight": 733,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX PolarisPro PASRW300S-PS-BP R410A inverter EVI dual-cabinet commercial air-to-water heat pump, 95.0 kW at A7/W45, operation to -38 °C, 380 V three-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.18. A20/W55 (hot water) 90.0 kW COP 4.57; A7/W45 95.0 kW COP 3.29 (range to 100.2 kW = Cap Max); A-12/W41 60.0 kW COP 2.43; A-20/W41 50.9 kW (= Max Heat Cap). IPLV heating/cooling printed. Operating -38~55 °C. Noise 66 (56~69) dB(A) (type not stated). 2170 x 1150 x 2130 mm, 733 kg net. Refrigerant charge not printed. No A7/W35 rating.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6382,
    "manufacturer": "TCL",
    "model": "R290 Heat Pump",
    "product_code": "THMLd-4D/3FBp-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "TCL Tri-thermal ATW heat pump brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 4.4,
    "max_heat_capacity": 4.4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.5,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 704,
    "width": 1220,
    "depth": 390,
    "weight": 75,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THMLd-4D/3FBp-A Tri-thermal R290 air-to-water monobloc heat pump, 4.2 kW at A7/W35, flow up to 80 °C, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/TCL/heat-pump.pdf (R290 table). A7/W35 4.2 kW COP 5.1; A7/W45 4.3 kW COP 3.85; A7/W55 4.4 kW COP 3.1. Cooling A35/W18 4.5 kW EER 4.65; A35/W7 4.5 kW EER 2.8. SCOP 4.95 (W35) / 3.58 (W55). R290 0.74 kg. Sound power 57 dB(A), sound pressure 44 dB(A). Net 1220 W x 704 H x 390 D mm, 75 kg. Operation: heating -25~35, cooling -5~46, DHW -25~43 °C; water heating 25-80, cooling 5-20, DHW 20-70 °C. Note: brochure code has \"/3FBp-A\" while site 8-16 kW records use \"/FBp-A\".",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6383,
    "manufacturer": "TCL",
    "model": "R290 Heat Pump",
    "product_code": "THMLd-6D/3FBp-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "TCL Tri-thermal ATW heat pump brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 6.2,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.83,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 704,
    "width": 1220,
    "depth": 390,
    "weight": 75,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THMLd-6D/3FBp-A Tri-thermal R290 air-to-water monobloc heat pump, 6.2 kW at A7/W35, flow up to 80 °C, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/TCL/heat-pump.pdf (R290 table). A7/W35 6.2 kW COP 4.9; A7/W45 6.2 kW COP 3.8; A7/W55 6.0 kW COP 3.0. Cooling A35/W18 6.0 kW EER 4.5; A35/W7 6.0 kW EER 2.75. SCOP 4.83 (W35) / 3.68 (W55). R290 0.74 kg. Sound power 59 dB(A), sound pressure 46 dB(A). Net 1220 W x 704 H x 390 D mm, 75 kg. Operation: heating -25~35, cooling -5~46, DHW -25~43 °C; water heating 25-80, cooling 5-20, DHW 20-70 °C. Note: brochure code has \"/3FBp-A\" while site 8-16 kW records use \"/FBp-A\".",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6384,
    "manufacturer": "TCL",
    "model": "R32 Split Heat Pump",
    "product_code": "THF-4D/HBpO-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "TCL Tri-thermal ATW heat pump brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 4.4,
    "max_heat_capacity": 4.4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.06,
    "cop_cond": "A7/W35",
    "scop": 4.75,
    "scop_cond": "W35",
    "eer": 3.41,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.6,
    "max_cool_capacity": 4.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 700,
    "width": 845,
    "depth": 375,
    "weight": 40,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THF-4D/HBpO-A R32 split air-to-water heat pump outdoor unit, 4.1 kW at A7/W35, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/TCL/heat-pump.pdf (Split 4~16kW R32, outdoor unit table). A7/W35 4.1 kW COP 5.06; A7/W45 4.3 kW COP 3.74; A7/W55 4.4 kW COP 2.91. Cooling A35/W18 4.5 kW EER 5.42; A35/W7 4.6 kW EER 3.41. SCOP 4.75 (W35) / 3.27 (W55), A+++/A++. R32 1.3 kg. Sound power 56 dB(A). Net 845 W x 700 H x 375 D mm, 40.0 kg. Operating range heating -25~35, cooling -5~43, DHW -25~43 °C. Water flow limits are on the SMKLd hydro-box page (not entered).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "THF-4D/HBpO-A + SMKLd hydro box"
    ]
  },
  {
    "id": 6385,
    "manufacturer": "TCL",
    "model": "R32 Split Heat Pump",
    "product_code": "THF-6D/HBpO-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "TCL Tri-thermal ATW heat pump brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 6.3,
    "max_heat_capacity": 6.1,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.04,
    "cop_cond": "A7/W35",
    "scop": 4.82,
    "scop_cond": "W35",
    "eer": 2.97,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.95,
    "max_cool_capacity": 6.95,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 700,
    "width": 845,
    "depth": 375,
    "weight": 40,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THF-6D/HBpO-A R32 split air-to-water heat pump outdoor unit, 6.1 kW at A7/W35, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/TCL/heat-pump.pdf (Split 4~16kW R32, outdoor unit table). A7/W35 6.1 kW COP 5.04; A7/W45 6.3 kW COP 3.68; A7/W55 6.1 kW COP 2.98. Cooling A35/W18 6.55 kW EER 4.85; A35/W7 6.95 kW EER 2.97. SCOP 4.82 (W35) / 3.48 (W55), A+++/A++. R32 1.3 kg. Sound power 58 dB(A). Net 845 W x 700 H x 375 D mm, 40.0 kg. Operating range heating -25~35, cooling -5~43, DHW -25~43 °C. Water flow limits are on the SMKLd hydro-box page (not entered).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "THF-6D/HBpO-A + SMKLd hydro box"
    ]
  },
  {
    "id": 6386,
    "manufacturer": "TCL",
    "model": "R32 Split Heat Pump",
    "product_code": "THF-8D/HBpO-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "TCL Tri-thermal ATW heat pump brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 7.4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 3.27,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 860,
    "width": 1010,
    "depth": 494,
    "weight": 62,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THF-8D/HBpO-B R32 split air-to-water heat pump outdoor unit, 8 kW at A7/W35, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/TCL/heat-pump.pdf (Split 4~16kW R32, outdoor unit table). A7/W35 8.0 kW COP 5.0; A7/W45 8.0 kW COP 3.8; A7/W55 7.4 kW COP 3.11. Cooling A35/W18 8.0 kW EER 4.8; A35/W7 7.0 kW EER 3.27. SCOP 4.9 (W35) / 3.44 (W55), A+++/A++. R32 1.65 kg. Sound power 60 dB(A). Net 1010 W x 860 H x 494 D mm, 62.0 kg. Operating range heating -25~35, cooling -5~43, DHW -25~43 °C. Water flow limits are on the SMKLd hydro-box page (not entered).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "THF-8D/HBpO-B + SMKLd hydro box"
    ]
  },
  {
    "id": 6387,
    "manufacturer": "TCL",
    "model": "R32 Split Heat Pump",
    "product_code": "THF-10D/HBpO-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "TCL Tri-thermal ATW heat pump brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 9.5,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.87,
    "scop_cond": "W35",
    "eer": 3.16,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.5,
    "max_cool_capacity": 8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 860,
    "width": 1010,
    "depth": 494,
    "weight": 62,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THF-10D/HBpO-B R32 split air-to-water heat pump outdoor unit, 9.5 kW at A7/W35, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/TCL/heat-pump.pdf (Split 4~16kW R32, outdoor unit table). A7/W35 9.5 kW COP 4.8; A7/W45 9.5 kW COP 3.65; A7/W55 9.0 kW COP 3.0. Cooling A35/W18 9.5 kW EER 4.6; A35/W7 8.0 kW EER 3.16. SCOP 4.87 (W35) / 3.41 (W55), A+++/A++. R32 1.65 kg. Sound power 61 dB(A). Net 1010 W x 860 H x 494 D mm, 62.0 kg. Operating range heating -25~35, cooling -5~43, DHW -25~43 °C. Water flow limits are on the SMKLd hydro-box page (not entered).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "THF-10D/HBpO-B + SMKLd hydro box"
    ]
  },
  {
    "id": 6388,
    "manufacturer": "TCL",
    "model": "R32 Split Heat Pump",
    "product_code": "THF-12D/HBpO-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "TCL Tri-thermal ATW heat pump brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 2.76,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 860,
    "width": 1010,
    "depth": 494,
    "weight": 78,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THF-12D/HBpO-A R32 split air-to-water heat pump outdoor unit, 12.1 kW at A7/W35, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/TCL/heat-pump.pdf (Split 4~16kW R32, outdoor unit table). A7/W35 12.1 kW COP 5.0; A7/W45 12.05 kW COP 3.84; A7/W55 12.0 kW COP 3.12. Cooling A35/W18 12.0 kW EER 4.0; A35/W7 11.6 kW EER 2.76. SCOP 4.7 (W35) / 3.48 (W55), A+++/A++. R32 1.84 kg. Sound power 64 dB(A). Net 1010 W x 860 H x 494 D mm, 78.0 kg. Operating range heating -25~35, cooling -5~43, DHW -25~43 °C. Water flow limits are on the SMKLd hydro-box page (not entered).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "THF-12D/HBpO-A + SMKLd hydro box"
    ]
  },
  {
    "id": 6389,
    "manufacturer": "TCL",
    "model": "R32 Split Heat Pump",
    "product_code": "THF-14D/HBpO-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "TCL Tri-thermal ATW heat pump brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.75,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12.95,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 860,
    "width": 1010,
    "depth": 494,
    "weight": 78,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THF-14D/HBpO-A R32 split air-to-water heat pump outdoor unit, 14.5 kW at A7/W35, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/TCL/heat-pump.pdf (Split 4~16kW R32, outdoor unit table). A7/W35 14.5 kW COP 4.75; A7/W45 14.25 kW COP 3.73; A7/W55 14.0 kW COP 3.01. Cooling A35/W18 13.5 kW EER 3.75; A35/W7 12.95 kW EER 2.6. SCOP 4.58 (W35) / 3.35 (W55), A+++/A++. R32 1.84 kg. Sound power 66 dB(A). Net 1010 W x 860 H x 494 D mm, 78.0 kg. Operating range heating -25~35, cooling -5~43, DHW -25~43 °C. Water flow limits are on the SMKLd hydro-box page (not entered).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "THF-14D/HBpO-A + SMKLd hydro box"
    ]
  },
  {
    "id": 6390,
    "manufacturer": "TCL",
    "model": "R32 Split Heat Pump",
    "product_code": "THF-16D/HBpO-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "TCL Tri-thermal ATW heat pump brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": 2.51,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15,
    "max_cool_capacity": 14.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 860,
    "width": 1010,
    "depth": 494,
    "weight": 78,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THF-16D/HBpO-A R32 split air-to-water heat pump outdoor unit, 16 kW at A7/W35, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/TCL/heat-pump.pdf (Split 4~16kW R32, outdoor unit table). A7/W35 16.0 kW COP 4.52; A7/W45 16.0 kW COP 3.62; A7/W55 16.0 kW COP 2.91. Cooling A35/W18 15.0 kW EER 3.42; A35/W7 14.3 kW EER 2.51. SCOP 4.56 (W35) / 3.44 (W55), A+++/A++. R32 1.84 kg. Sound power 68 dB(A). Net 1010 W x 860 H x 494 D mm, 78.0 kg. Operating range heating -25~35, cooling -5~43, DHW -25~43 °C. Water flow limits are on the SMKLd hydro-box page (not entered).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "THF-16D/HBpO-A + SMKLd hydro box"
    ]
  },
  {
    "id": 6391,
    "manufacturer": "TCL",
    "model": "R32 Split Heat Pump",
    "product_code": "THF-12S/HBpO-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "TCL Tri-thermal ATW heat pump brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 2.76,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 860,
    "width": 1010,
    "depth": 494,
    "weight": 90,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THF-12S/HBpO-A R32 split air-to-water heat pump outdoor unit, 12.1 kW at A7/W35, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/TCL/heat-pump.pdf (Split 4~16kW R32, outdoor unit table). A7/W35 12.1 kW COP 5.0; A7/W45 12.05 kW COP 3.84; A7/W55 12.0 kW COP 3.12. Cooling A35/W18 12.0 kW EER 4.0; A35/W7 11.6 kW EER 2.76. SCOP 4.7 (W35) / 3.48 (W55), A+++/A++. R32 1.84 kg. Sound power 64 dB(A). Net 1010 W x 860 H x 494 D mm, 90.0 kg. Operating range heating -25~35, cooling -5~43, DHW -25~43 °C. Water flow limits are on the SMKLd hydro-box page (not entered).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "THF-12S/HBpO-A + SMKLd hydro box"
    ]
  },
  {
    "id": 6392,
    "manufacturer": "TCL",
    "model": "R32 Split Heat Pump",
    "product_code": "THF-14S/HBpO-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "TCL Tri-thermal ATW heat pump brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.75,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12.95,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 860,
    "width": 1010,
    "depth": 494,
    "weight": 90,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THF-14S/HBpO-A R32 split air-to-water heat pump outdoor unit, 14.5 kW at A7/W35, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/TCL/heat-pump.pdf (Split 4~16kW R32, outdoor unit table). A7/W35 14.5 kW COP 4.75; A7/W45 14.25 kW COP 3.73; A7/W55 14.0 kW COP 3.01. Cooling A35/W18 13.5 kW EER 3.75; A35/W7 12.95 kW EER 2.6. SCOP 4.58 (W35) / 3.35 (W55), A+++/A++. R32 1.84 kg. Sound power 66 dB(A). Net 1010 W x 860 H x 494 D mm, 90.0 kg. Operating range heating -25~35, cooling -5~43, DHW -25~43 °C. Water flow limits are on the SMKLd hydro-box page (not entered).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "THF-14S/HBpO-A + SMKLd hydro box"
    ]
  },
  {
    "id": 6393,
    "manufacturer": "TCL",
    "model": "R32 Split Heat Pump",
    "product_code": "THF-16S/HBpO-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "TCL Tri-thermal ATW heat pump brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": 2.51,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15,
    "max_cool_capacity": 14.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 860,
    "width": 1010,
    "depth": 494,
    "weight": 90,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THF-16S/HBpO-A R32 split air-to-water heat pump outdoor unit, 16 kW at A7/W35, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/TCL/heat-pump.pdf (Split 4~16kW R32, outdoor unit table). A7/W35 16.0 kW COP 4.52; A7/W45 16.0 kW COP 3.62; A7/W55 16.0 kW COP 2.91. Cooling A35/W18 15.0 kW EER 3.42; A35/W7 14.3 kW EER 2.51. SCOP 4.56 (W35) / 3.44 (W55), A+++/A++. R32 1.84 kg. Sound power 68 dB(A). Net 1010 W x 860 H x 494 D mm, 90.0 kg. Operating range heating -25~35, cooling -5~43, DHW -25~43 °C. Water flow limits are on the SMKLd hydro-box page (not entered).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "THF-16S/HBpO-A + SMKLd hydro box"
    ]
  },
  {
    "id": 6394,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Mono",
    "product_code": "AHPM-V14W/D2N8-BE30",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1385,
    "depth": 526,
    "weight": 129,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT Mono AHPM-V14W/D2N8-BE30 14.5 kW R32 air-to-water monobloc heat pump, heating and cooling, single-phase, 3 kW backup heater.",
    "notes": "NEW - not on the PEL list or the site. Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.26 (second spec block). Heating A7/W35 14.5 kW COP 4.6; A7/W45 14.1 kW COP 3.6. Cooling A35/W7 12.4 kW EER 2.5; A35/W18 13.5 kW EER 3.6. Seasonal class A+++/A++ (W35/W55). Outdoor range heating -25~35, cooling -5~43, DHW -25~43 °C; water heating 25-65 °C, cooling 5-25 °C. Sound power 65 dB(A), sound pressure 54 dB(A). R32 1.75 kg. L x H x D 1385 x 865 x 526 mm, net 129 kg. Polish-market brochure - check UK availability.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6395,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Mono",
    "product_code": "AHPM-V16W/D2N8-BE30",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.9,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1385,
    "depth": 526,
    "weight": 129,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT Mono AHPM-V16W/D2N8-BE30 15.9 kW R32 air-to-water monobloc heat pump, heating and cooling, single-phase, 3 kW backup heater.",
    "notes": "NEW - not on the PEL list or the site. Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.26 (second spec block). Heating A7/W35 15.9 kW COP 4.5; A7/W45 16.0 kW COP 3.5. Cooling A35/W7 14.0 kW EER 2.5; A35/W18 14.9 kW EER 3.4. Seasonal class A+++/A++ (W35/W55). Outdoor range heating -25~35, cooling -5~43, DHW -25~43 °C; water heating 25-65 °C, cooling 5-25 °C. Sound power 68 dB(A), sound pressure 58 dB(A). R32 1.75 kg. L x H x D 1385 x 865 x 526 mm, net 129 kg. Polish-market brochure - check UK availability.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6396,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Mono",
    "product_code": "AHPM-V12W/D2RN8-BER90",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.3,
    "max_heat_capacity": 12.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1385,
    "depth": 526,
    "weight": 144,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT Mono AHPM-V12W/D2RN8-BER90 12.1 kW R32 air-to-water monobloc heat pump, heating and cooling, three-phase, 3/6/9 kW backup heater.",
    "notes": "NEW - not on the PEL list or the site. Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.26 (second spec block). Heating A7/W35 12.1 kW COP 4.95; A7/W45 12.3 kW COP 3.7. Cooling A35/W7 11.5 kW EER 2.75; A35/W18 12.0 kW EER 3.95. Seasonal class A+++/A++ (W35/W55). Outdoor range heating -25~35, cooling -5~43, DHW -25~43 °C; water heating 25-65 °C, cooling 5-25 °C. Sound power 65 dB(A), sound pressure 53.5 dB(A). R32 1.75 kg. L x H x D 1385 x 865 x 526 mm, net 144 kg. Polish-market brochure - check UK availability.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6397,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Mono",
    "product_code": "AHPM-V14W/D2RN8-BER90",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1385,
    "depth": 526,
    "weight": 144,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT Mono AHPM-V14W/D2RN8-BER90 14.5 kW R32 air-to-water monobloc heat pump, heating and cooling, three-phase, 3/6/9 kW backup heater.",
    "notes": "NEW - not on the PEL list or the site. Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.26 (second spec block). Heating A7/W35 14.5 kW COP 4.6; A7/W45 14.1 kW COP 3.6. Cooling A35/W7 12.4 kW EER 2.5; A35/W18 13.5 kW EER 3.6. Seasonal class A+++/A++ (W35/W55). Outdoor range heating -25~35, cooling -5~43, DHW -25~43 °C; water heating 25-65 °C, cooling 5-25 °C. Sound power 65 dB(A), sound pressure 54 dB(A). R32 1.75 kg. L x H x D 1385 x 865 x 526 mm, net 144 kg. Polish-market brochure - check UK availability.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6398,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Mono",
    "product_code": "AHPM-V16W/D2RN8-BER90",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.9,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1385,
    "depth": 526,
    "weight": 144,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT Mono AHPM-V16W/D2RN8-BER90 15.9 kW R32 air-to-water monobloc heat pump, heating and cooling, three-phase, 3/6/9 kW backup heater.",
    "notes": "NEW - not on the PEL list or the site. Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.26 (second spec block). Heating A7/W35 15.9 kW COP 4.5; A7/W45 16.0 kW COP 3.5. Cooling A35/W7 14.0 kW EER 2.5; A35/W18 14.9 kW EER 3.4. Seasonal class A+++/A++ (W35/W55). Outdoor range heating -25~35, cooling -5~43, DHW -25~43 °C; water heating 25-65 °C, cooling 5-25 °C. Sound power 68 dB(A), sound pressure 58 dB(A). R32 1.75 kg. L x H x D 1385 x 865 x 526 mm, net 144 kg. Polish-market brochure - check UK availability.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6399,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Mono",
    "product_code": "AHPM-V18W/D2RN8",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 18,
    "max_heat_capacity": 18,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18.5,
    "max_cool_capacity": 17,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1558,
    "width": 1129,
    "depth": 440,
    "weight": 177,
    "noise": 71,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT Mono AHPM-V18W/D2RN8 18 kW R32 air-to-water monobloc heat pump, heating and cooling, three-phase, no integral backup heater.",
    "notes": "NEW - not on the PEL list or the site. Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.26 (second spec block). Heating A7/W35 18.0 kW COP 4.7; A7/W45 18.0 kW COP 3.5. Cooling A35/W7 17.0 kW EER 3.05; A35/W18 18.5 kW EER 4.75. Seasonal class A+++/A++ (W35/W55). Outdoor range heating -25~35, cooling -5~46, DHW -25~43 °C; water heating 25-60 °C, cooling 5-25 °C. Sound power 71 dB(A), sound pressure 57.6 dB(A). R32 5 kg. L x H x D 1129 x 1558 x 440 mm, net 177 kg. Polish-market brochure - check UK availability.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6400,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Mono",
    "product_code": "AHPM-V22W/D2RN8",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 22,
    "max_heat_capacity": 22,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 23,
    "max_cool_capacity": 21,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1558,
    "width": 1129,
    "depth": 440,
    "weight": 177,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT Mono AHPM-V22W/D2RN8 22 kW R32 air-to-water monobloc heat pump, heating and cooling, three-phase, no integral backup heater.",
    "notes": "NEW - not on the PEL list or the site. Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.26 (second spec block). Heating A7/W35 22.0 kW COP 4.4; A7/W45 22.0 kW COP 3.4. Cooling A35/W7 21.0 kW EER 2.95; A35/W18 23.0 kW EER 4.6. Seasonal class A+++/A++ (W35/W55). Outdoor range heating -25~35, cooling -5~46, DHW -25~43 °C; water heating 25-60 °C, cooling 5-25 °C. Sound power 73 dB(A), sound pressure 59.8 dB(A). R32 5 kg. L x H x D 1129 x 1558 x 440 mm, net 177 kg. Polish-market brochure - check UK availability.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6401,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Mono",
    "product_code": "AHPM-V26W/D2RN8",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 26,
    "max_heat_capacity": 26,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.08,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 27,
    "max_cool_capacity": 26,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1558,
    "width": 1129,
    "depth": 440,
    "weight": 177,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT Mono AHPM-V26W/D2RN8 26 kW R32 air-to-water monobloc heat pump, heating and cooling, three-phase, no integral backup heater.",
    "notes": "NEW - not on the PEL list or the site. Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.26 (second spec block). Heating A7/W35 26.0 kW COP 4.08; A7/W45 26.0 kW COP 3.1. Cooling A35/W7 26.0 kW EER 2.7; A35/W18 27.0 kW EER 4.3. Seasonal class A+++/A++ (W35/W55) (26/30 kW: A++/A+ for 30 kW, A+ at W55 for 26 kW). Outdoor range heating -25~35, cooling -5~46, DHW -25~43 °C; water heating 25-60 °C, cooling 5-25 °C. Sound power 75 dB(A), sound pressure 61.5 dB(A). R32 5 kg. L x H x D 1129 x 1558 x 440 mm, net 177 kg. Polish-market brochure - check UK availability.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6402,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Mono",
    "product_code": "AHPM-V30W/D2RN8",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 30.1,
    "max_heat_capacity": 30,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.91,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.55,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 31,
    "max_cool_capacity": 29.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1558,
    "width": 1129,
    "depth": 440,
    "weight": 177,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT Mono AHPM-V30W/D2RN8 30.1 kW R32 air-to-water monobloc heat pump, heating and cooling, three-phase, no integral backup heater.",
    "notes": "NEW - not on the PEL list or the site. Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.26 (second spec block). Heating A7/W35 30.1 kW COP 3.91; A7/W45 30.0 kW COP 2.9. Cooling A35/W7 29.5 kW EER 2.55; A35/W18 31.0 kW EER 4.0. Seasonal class A+++/A++ (W35/W55) (26/30 kW: A++/A+ for 30 kW, A+ at W55 for 26 kW). Outdoor range heating -25~35, cooling -5~46, DHW -25~43 °C; water heating 25-60 °C, cooling 5-25 °C. Sound power 77 dB(A), sound pressure 63.5 dB(A). R32 5 kg. L x H x D 1129 x 1558 x 440 mm, net 177 kg. Polish-market brochure - check UK availability.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6403,
    "manufacturer": "Heliotherm",
    "model": "Air Heat Pump Split Design (Web Control)",
    "product_code": "HP08L-M-WEB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "Heliotherm Highlights product brochure (EN, 2017)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 8.3,
    "max_heat_capacity": 8.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": 5.3,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1420,
    "width": 550,
    "depth": 630,
    "weight": 156,
    "noise": null,
    "noise_ref": null,
    "description": "Heliotherm HP08L-M-WEB Web Control air-to-water split heat pump (dsi technology), 4.8 kW at A7/W35, up to 8.3 kW at A-7/W35, flow up to 62 °C.",
    "notes": "Source: Oct - HP Information/Heliotherm/Prospekt_Highlights-EN.pdf p.14 (Web Control air heat pump table). A7/W35 4.8 kW COP 5.3; A2/W35 6.0 kW COP 4.3; A-7/W35 8.3 kW COP 3.3 (output rises at low ambient - modulating, Cap Max = A-7). Max outlet 62 °C. 142 H x 55 W x 63 D cm, 156 kg. Other fields copied from HP12L-M-WEB (site 5512). Refrigerant, electrical and sound not printed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6404,
    "manufacturer": "Heliotherm",
    "model": "Air Heat Pump Split Design (Web Control)",
    "product_code": "HP20L-M-WEB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "Heliotherm Highlights product brochure (EN, 2017)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 18.8,
    "max_heat_capacity": 18.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": 5.2,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1420,
    "width": 550,
    "depth": 630,
    "weight": 165,
    "noise": null,
    "noise_ref": null,
    "description": "Heliotherm HP20L-M-WEB Web Control air-to-water split heat pump (dsi technology), 11.6 kW at A7/W35, up to 18.8 kW at A-7/W35, flow up to 62 °C.",
    "notes": "Source: Oct - HP Information/Heliotherm/Prospekt_Highlights-EN.pdf p.14 (Web Control air heat pump table). A7/W35 11.6 kW COP 5.2; A2/W35 15.5 kW COP 4.2; A-7/W35 18.8 kW COP 3.2 (output rises at low ambient - modulating, Cap Max = A-7). Max outlet 62 °C. 142 H x 55 W x 63 D cm, 165 kg. Other fields copied from HP12L-M-WEB (site 5512). Refrigerant, electrical and sound not printed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6405,
    "manufacturer": "Heliotherm",
    "model": "Brine / Water Heat Pump (Web Control)",
    "product_code": "HP08S10W-M-WEB",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "Heliotherm Highlights brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 3,
    "cap_max": 8.5,
    "max_heat_capacity": 8.5,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": 5,
    "cop_cond": "B0/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1420,
    "width": 550,
    "depth": 630,
    "weight": 155,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm HP08S10W-M-WEB Web Control modulating brine-to-water heat pump, 3.0-8.5 kW at B0/W35 (water/water up to 10.0 kW at W10/W35), flow up to 65 °C.",
    "notes": "Source: Oct - HP Information/Heliotherm/Prospekt_Highlights-EN.pdf pp.22-23. Brine/water: B0/W35 3.0-8.5 kW, COP 5.0, SCOP 5.2 (EN 14825 medium), acoustic output 47 dB(A). Water/water version (same unit): W10/W35 10.0 kW, COP 6.6, SCOP 6.8, 51 dB(A). Max outlet 65 °C. 142 H x 55 W x 63 D cm, 155 kg. Refrigerant and electrical not printed. Cooling option not tabulated.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6406,
    "manufacturer": "Heliotherm",
    "model": "Brine / Water Heat Pump (Web Control)",
    "product_code": "HP12S16W-M-WEB",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "Heliotherm Highlights brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 4,
    "cap_max": 12.1,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": 5.1,
    "cop_cond": "B0/W35",
    "scop": 5.3,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1420,
    "width": 550,
    "depth": 630,
    "weight": 160,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm HP12S16W-M-WEB Web Control modulating brine-to-water heat pump, 4.0-12.1 kW at B0/W35 (water/water up to 16.2 kW at W10/W35), flow up to 65 °C.",
    "notes": "Source: Oct - HP Information/Heliotherm/Prospekt_Highlights-EN.pdf pp.22-23. Brine/water: B0/W35 4.0-12.1 kW, COP 5.1, SCOP 5.3 (EN 14825 medium), acoustic output 47 dB(A). Water/water version (same unit): W10/W35 16.2 kW, COP 6.8, SCOP 7.1, 52 dB(A). Max outlet 65 °C. 142 H x 55 W x 63 D cm, 160 kg. Refrigerant and electrical not printed. Cooling option not tabulated.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6407,
    "manufacturer": "Heliotherm",
    "model": "Brine / Water Heat Pump (Web Control)",
    "product_code": "HP20S25W-M-WEB",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "Heliotherm Highlights brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 5,
    "cap_max": 20.1,
    "max_heat_capacity": 20.1,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": 4.9,
    "cop_cond": "B0/W35",
    "scop": 5.6,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1420,
    "width": 550,
    "depth": 630,
    "weight": 175,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm HP20S25W-M-WEB Web Control modulating brine-to-water heat pump, 5.0-20.1 kW at B0/W35 (water/water up to 25.2 kW at W10/W35), flow up to 65 °C.",
    "notes": "Source: Oct - HP Information/Heliotherm/Prospekt_Highlights-EN.pdf pp.22-23. Brine/water: B0/W35 5.0-20.1 kW, COP 4.9, SCOP 5.6 (EN 14825 medium), acoustic output 50 dB(A). Water/water version (same unit): W10/W35 25.2 kW, COP 6.7, SCOP 7.3, 53 dB(A). Max outlet 65 °C. 142 H x 55 W x 63 D cm, 175 kg. Refrigerant and electrical not printed. Cooling option not tabulated.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6408,
    "manufacturer": "Heliotherm",
    "model": "Solid Air Large Split",
    "product_code": "S45L-M-SOLID",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "Heliotherm Large Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 43.6,
    "max_heat_capacity": 38.6,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": 4.4,
    "cop_cond": "A2/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": 4,
    "eer_cond": "A35/W7",
    "seer": 6.2,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 46,
    "max_cool_capacity": 43.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1602,
    "width": 687,
    "depth": 715,
    "weight": 250,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm S45L-M-Solid Sensor Solid split air-to-water heat pump (cooling option table), cooling 43.7 kW at A35/W7.",
    "notes": "Source: Oct - HP Information/Heliotherm/Prospekt_Highlights-EN.pdf p.18. The heating table lists S30/S40/S55L-M-Solid, but the reversible-cooling table lists S30/S45/S55L-M-Solid: S45L cooling A35/W18 46.0 kW EER 4.2; A35/W7 43.7 kW EER 4.0; SEER 6.2. No heating figures printed for \"S45\" - it may be the same unit as S40L-M-Solid (site 5520, heating 43.6 kW at A2/W35) under another name. Cap Max entered as 46.0 (cooling). CHECK before publishing - may be a typo for S40.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6409,
    "manufacturer": "Heliotherm",
    "model": "Direct Evaporation Ground Source (Basic Comfort)",
    "product_code": "HP08E-M-BC",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "Heliotherm Highlights brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 8.1,
    "max_heat_capacity": 8.1,
    "max_heat_capacity_temp": "W4/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": 5.7,
    "cop_cond": "W4/W35",
    "scop": 5.8,
    "scop_cond": "W35",
    "eer": 6.4,
    "eer_cond": "W15/W7",
    "seer": 6.9,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 8.2,
    "max_cool_capacity": 8.1,
    "max_cool_capacity_temp": "E15/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 600,
    "depth": 670,
    "weight": 175,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm HP08E-M-BC direct-expansion (DX) ground source heat pump, fully modulating, 8.1 kW at E4/W35, flow up to 65 °C, optional reversible cooling.",
    "notes": "Source: Oct - HP Information/Heliotherm/Prospekt_Highlights-EN.pdf p.26. Direct evaporation (ground collector with refrigerant). E4/W35 8.1 kW COP 5.7; SCOP 5.8 (EN 14825). Cooling option: E15/W18 8.2 kW EER 7.8; E15/W7 8.1 kW EER 6.4; SEER 6.9. Max outlet 65 °C. Acoustic output 42 dB(A). 170 H x 60 W x 67 D cm, 175 kg. Refrigerant and electrical not printed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6410,
    "manufacturer": "Heliotherm",
    "model": "Direct Evaporation Ground Source (Basic Comfort)",
    "product_code": "HP12E-M-BC",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "Heliotherm Highlights brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "W4/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": 5.6,
    "cop_cond": "W4/W35",
    "scop": 5.9,
    "scop_cond": "W35",
    "eer": 6.8,
    "eer_cond": "W15/W7",
    "seer": 6.7,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.2,
    "max_cool_capacity": 12.1,
    "max_cool_capacity_temp": "E15/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 600,
    "depth": 670,
    "weight": 180,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm HP12E-M-BC direct-expansion (DX) ground source heat pump, fully modulating, 12.1 kW at E4/W35, flow up to 65 °C, optional reversible cooling.",
    "notes": "Source: Oct - HP Information/Heliotherm/Prospekt_Highlights-EN.pdf p.26. Direct evaporation (ground collector with refrigerant). E4/W35 12.1 kW COP 5.6; SCOP 5.9 (EN 14825). Cooling option: E15/W18 12.2 kW EER 7.4; E15/W7 12.1 kW EER 6.8; SEER 6.7. Max outlet 65 °C. Acoustic output 43 dB(A). 170 H x 60 W x 67 D cm, 180 kg. Refrigerant and electrical not printed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6411,
    "manufacturer": "Heliotherm",
    "model": "Direct Evaporation Ground Source (Basic Comfort)",
    "product_code": "HP20E-M-BC",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "Heliotherm Highlights brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 20.1,
    "max_heat_capacity": 20.1,
    "max_heat_capacity_temp": "W4/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": 5.5,
    "cop_cond": "W4/W35",
    "scop": 6.2,
    "scop_cond": "W35",
    "eer": 6.1,
    "eer_cond": "W15/W7",
    "seer": 6.9,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 20.3,
    "max_cool_capacity": 20.3,
    "max_cool_capacity_temp": "E15/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 600,
    "depth": 670,
    "weight": 185,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm HP20E-M-BC direct-expansion (DX) ground source heat pump, fully modulating, 20.1 kW at E4/W35, flow up to 65 °C, optional reversible cooling.",
    "notes": "Source: Oct - HP Information/Heliotherm/Prospekt_Highlights-EN.pdf p.26. Direct evaporation (ground collector with refrigerant). E4/W35 20.1 kW COP 5.5; SCOP 6.2 (EN 14825). Cooling option: E15/W18 20.3 kW EER 7.4; E15/W7 20.3 kW EER 6.1; SEER 6.9. Max outlet 65 °C. Acoustic output 43 dB(A). 170 H x 60 W x 67 D cm, 185 kg. Refrigerant and electrical not printed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6412,
    "manufacturer": "Ideal Heating",
    "model": "Alfea Excellia A.I.",
    "product_code": "Alféa Excellia A.I 11",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Ideal Heating Alfea Excellia A.I. 11/14/16 kW spec sheet",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 10.8,
    "max_heat_capacity": 10.8,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.25,
    "cop_cond": "A7/W35",
    "scop": 3.85,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1290,
    "width": 977,
    "depth": 400,
    "weight": 92,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ideal Heating Alfea Excellia A.I. 11 kW R410A split air-to-water heat pump (outdoor inverter unit + indoor hydraulic module), single-phase 230 V.",
    "notes": "Source: Oct - HP Information/Ideal Heating/alfea-excellia-ai-spec-sheet.pdf p.3. A7/W35 10.8 kW COP 4.25. SCOP 3.85 W35 / 2.87 W55 (MCS ref KIWA 00027/014 HP). Air -20/+35 °C. Sound power 69 dB(A) outdoor / 46 indoor; 47 dB(A) at 5 m. R410A 2.5 kg. Outdoor 977 W x 400 D x 1290 H mm, 92 kg (indoor 448 x 477 x 842, 42 kg). 3 kW back-up heater, 230 V single-phase, MCB 32 A. Ideal-branded version of the Atlantic Alfea Excellia A.I. 11 already on the site - same figures. Not on the PEL missing list (PEL has the tri 16 only).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6413,
    "manufacturer": "Ideal Heating",
    "model": "Alfea Excellia A.I.",
    "product_code": "Alféa Excellia A.I 14",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Ideal Heating Alfea Excellia A.I. 11/14/16 kW spec sheet",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 13.5,
    "max_heat_capacity": 13.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.18,
    "cop_cond": "A7/W35",
    "scop": 3.77,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1290,
    "width": 977,
    "depth": 400,
    "weight": 92,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ideal Heating Alfea Excellia A.I. 14 kW R410A split air-to-water heat pump (outdoor inverter unit + indoor hydraulic module), single-phase 230 V.",
    "notes": "Source: Oct - HP Information/Ideal Heating/alfea-excellia-ai-spec-sheet.pdf p.3. A7/W35 13.5 kW COP 4.18. SCOP 3.77 W35 / 2.9 W55 (MCS ref KIWA 00027/015 HP). Air -20/+35 °C. Sound power 69 dB(A) outdoor / 46 indoor; 47 dB(A) at 5 m. R410A 2.5 kg. Outdoor 977 W x 400 D x 1290 H mm, 92 kg (indoor 448 x 477 x 842, 42 kg). 3 kW back-up heater, 230 V single-phase, MCB 32 A. Ideal-branded version of the Atlantic Alfea Excellia A.I. 14 already on the site - same figures. Not on the PEL missing list (PEL has the tri 16 only).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6414,
    "manufacturer": "Nibe",
    "model": "F1253",
    "product_code": "NIBE F1253-4 3x400V",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "NIBE F1253 installation manual IHB EN 2436-1 831654",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 1.5,
    "cap_max": 4.3,
    "max_heat_capacity": 3.15,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.72,
    "cop_cond": "B0/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 600,
    "depth": 620,
    "weight": 200,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "NIBE F1253-4 inverter ground source heat pump with integrated 180 L hot water heater, 1.5-4 kW, R407C, three-phase 400 V.",
    "notes": "Source: Oct - HP Information/Nibe/ODkxMTY4LzAvbWFzdGVyLy8vNDk5NDE1MzMz.pdf ch.13 (pp.71-73). 3x400V version of the F1253-4 (site 5736 is the 1x230 UK unit). Package efficiency 204/154 % (35/55 °C) - identical to the 1x230V column; ErP fiche for F1253-4 3x400V printed (Prated 4.3 kW medium temp, WTOL 65 °C, Lw 42 dB indoors). Immersion heater up to 6.5 kW at 3x400 V (4.5 kW at 1x230 V). Other fields copied from the 1x230 V record.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6415,
    "manufacturer": "Nibe",
    "model": "F1253",
    "product_code": "NIBE F1253-6 3x400V",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "NIBE F1253 installation manual IHB EN 2436-1 831654",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 1.5,
    "cap_max": 6,
    "max_heat_capacity": 3.15,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.72,
    "cop_cond": "B0/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 600,
    "depth": 620,
    "weight": 200,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "NIBE F1253-6 inverter ground source heat pump with integrated 180 L hot water heater, 1.5-6 kW, R407C, three-phase 400 V.",
    "notes": "Source: Oct - HP Information/Nibe/ODkxMTY4LzAvbWFzdGVyLy8vNDk5NDE1MzMz.pdf ch.13 (pp.71-73). 3x400V version of the F1253-6 (site 5737 is the 1x230 UK unit). Package efficiency 204/154 % (35/55 °C) - identical to the 1x230V column; ErP fiche for F1253-6 3x400V printed (Prated 4.3 kW medium temp, WTOL 65 °C, Lw 42 dB indoors). Immersion heater up to 6.5 kW at 3x400 V (4.5 kW at 1x230 V). Other fields copied from the 1x230 V record.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6416,
    "manufacturer": "Stiebel Eltron",
    "model": "HPA-O CS Plus",
    "product_code": "HPA-O 3 CS Plus",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Stiebel Eltron HPA-O CS Plus operation and installation manual (doc-00083293)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": 1.3,
    "cap_max": 3.5,
    "max_heat_capacity": 3.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.23,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 2,
    "max_cool_capacity": 2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 1022,
    "depth": 524,
    "weight": 62,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron HPA-O 3 CS Plus R410A inverter air-to-water monobloc heat pump for outdoor installation, heating and cooling, flow up to 60 °C, operation down to -20 °C, single-phase 230 V.",
    "notes": "Source: Oct - HP Information/Stiebel Eltron/instructionandinstallationmanual_doc-00083293.pdf pp.32-33 (18.8 Data table; part no. 238984). A7/W35 range 1.3-3.5 kW (Cap Max); A-7/W35 max 3.2 kW (Max Heat Cap). COP 4.7 at A7/W35 (EN 14511). SCOP 4.23. Max cooling A35/W7 2.0 kW. Sound power 52 dB(A) (max 58). R410A 1.1 kg. 740 H x 1022 W x 524 D mm, 62 kg. Heat source -20/+40 °C, heating side 15-60 °C. Other fields copied from the HPA-O 4 CS Plus site record.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "238984"
    ]
  },
  {
    "id": 6417,
    "manufacturer": "Stiebel Eltron",
    "model": "HPA-O CS Plus",
    "product_code": "HPA-O 6 CS Plus",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Stiebel Eltron HPA-O CS Plus operation and installation manual (doc-00083293)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": 2.6,
    "cap_max": 6.5,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.76,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5,
    "max_cool_capacity": 5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 812,
    "width": 1152,
    "depth": 524,
    "weight": 91,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron HPA-O 6 CS Plus R410A inverter air-to-water monobloc heat pump for outdoor installation, heating and cooling, flow up to 60 °C, operation down to -20 °C, single-phase 230 V.",
    "notes": "Source: Oct - HP Information/Stiebel Eltron/instructionandinstallationmanual_doc-00083293.pdf pp.32-33 (18.8 Data table; part no. 238986). A7/W35 range 2.6-6.5 kW (Cap Max); A-7/W35 max 6.0 kW (Max Heat Cap). COP 4.76 at A7/W35 (EN 14511). SCOP 4.5. Max cooling A35/W7 5.0 kW. Sound power 57 dB(A) (max 63). R410A 2.0 kg. 812 H x 1152 W x 524 D mm, 91 kg. Heat source -20/+40 °C, heating side 15-60 °C. Other fields copied from the HPA-O 8 CS Plus site record.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "238986"
    ]
  },
  {
    "id": 6418,
    "manufacturer": "Stiebel Eltron",
    "model": "WPE-I HW GB Premium Pack",
    "product_code": "WPE-I 12 HW 230 GB Premium",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R454C",
    "source": "Stiebel Eltron WPE-I HW 230 GB Premium Pack technical datasheet",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 2.1,
    "cap_max": 12.7,
    "max_heat_capacity": 12.7,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.01,
    "cop_cond": "B0/W35",
    "scop": 5.59,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1937,
    "width": 600,
    "depth": 703,
    "weight": 275,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPE-I 12 HW 230 GB Premium Pack inverter ground source heat pump with integral 162 L DHW cylinder, 2.1-12.7 kW at B0/W35, R454C, 230 V.",
    "notes": "Source: Oct - HP Information/Stiebel Eltron/technical-data.product20.pdf (part no. 204403). B0/W35 (EN 14511) 4.19 kW, COP 5.01; range 2.1-12.7 kW (Cap Max). SCOP 5.59. A+++/A+++; DHW XL class A. Sound power 43-49 dB(A). 1937 H x 600 W x 703 D mm, 275 kg. R454C. 230 V. Other fields copied from the WPE-I 15 HW 230 GB Premium site record.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "204403"
    ]
  },
  {
    "id": 6419,
    "manufacturer": "ELCO",
    "model": "AEROTOP EVO",
    "product_code": "AEROTOP EVO 024",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "ELCO AEROTOP EVO (PLUS) & L brochure (UK, V3 2024)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 32.6,
    "max_heat_capacity": 17.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.43,
    "cop_cond": "A7/W35",
    "scop": 4.29,
    "scop_cond": "W35",
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": 4.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 33.3,
    "max_cool_capacity": 25.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1340,
    "width": 1861,
    "depth": 1005,
    "weight": 298,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP EVO 24 commercial reversible air-to-water monobloc heat pump, 27.8 kW at A7/W35, flow up to 60 °C, 400 V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_EN (UK)_AEROTOP EVO Heat Pump brochure-24pp_8296_V3_2024.pdf (AEROTOP EVO technical data). Heating A7/W35 27.8 kW COP 4.43; A7/W50 24.2 kW; A-7/W35 17.8 kW COP 3.07 (= Max Heat Cap); A18/W50 32.6 kW. SCOP 4.29 W35, ErP A++. Cooling A35/W18 33.3 kW EER 3.99; A35/W7 25.3 kW EER 3.06; SEER 4.5. Sound power 75 dB(A) standard mode. 1861 L x 1005 D x 1340 H mm, operating weight 298 kg (size group). Max flow 60 °C between -4 and +30 °C outdoor; cooling to 5 °C water, -10 to +48 °C outdoor (brochure text). 400/3/50+N. Refrigerant type and charge not printed in this brochure (the 2021 M/L brochure says R32).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6420,
    "manufacturer": "ELCO",
    "model": "AEROTOP EVO",
    "product_code": "AEROTOP EVO 027",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "ELCO AEROTOP EVO (PLUS) & L brochure (UK, V3 2024)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 38.5,
    "max_heat_capacity": 21.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.09,
    "cop_cond": "A7/W35",
    "scop": 4.23,
    "scop_cond": "W35",
    "eer": 2.78,
    "eer_cond": "A35/W7",
    "seer": 4.4,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 37.3,
    "max_cool_capacity": 27.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1340,
    "width": 1861,
    "depth": 1005,
    "weight": 298,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP EVO 27 commercial reversible air-to-water monobloc heat pump, 32.2 kW at A7/W35, flow up to 60 °C, 400 V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_EN (UK)_AEROTOP EVO Heat Pump brochure-24pp_8296_V3_2024.pdf (AEROTOP EVO technical data). Heating A7/W35 32.2 kW COP 4.09; A7/W50 27.9 kW; A-7/W35 21.3 kW COP 2.99 (= Max Heat Cap); A18/W50 38.5 kW. SCOP 4.23 W35, ErP A++. Cooling A35/W18 37.3 kW EER 3.79; A35/W7 27.7 kW EER 2.78; SEER 4.4. Sound power 76 dB(A) standard mode. 1861 L x 1005 D x 1340 H mm, operating weight 298 kg (size group). Max flow 60 °C between -4 and +30 °C outdoor; cooling to 5 °C water, -10 to +48 °C outdoor (brochure text). 400/3/50+N. Refrigerant type and charge not printed in this brochure (the 2021 M/L brochure says R32).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6421,
    "manufacturer": "ELCO",
    "model": "AEROTOP EVO",
    "product_code": "AEROTOP EVO 032",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "ELCO AEROTOP EVO (PLUS) & L brochure (UK, V3 2024)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 44.9,
    "max_heat_capacity": 23.4,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.78,
    "cop_cond": "A7/W35",
    "scop": 4.11,
    "scop_cond": "W35",
    "eer": 2.79,
    "eer_cond": "A35/W7",
    "seer": 4.24,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 42.1,
    "max_cool_capacity": 32.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1340,
    "width": 1861,
    "depth": 1005,
    "weight": 298,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP EVO 32 commercial reversible air-to-water monobloc heat pump, 37.9 kW at A7/W35, flow up to 60 °C, 400 V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_EN (UK)_AEROTOP EVO Heat Pump brochure-24pp_8296_V3_2024.pdf (AEROTOP EVO technical data). Heating A7/W35 37.9 kW COP 3.78; A7/W50 34.2 kW; A-7/W35 23.4 kW COP 2.81 (= Max Heat Cap); A18/W50 44.9 kW. SCOP 4.11 W35, ErP A++. Cooling A35/W18 42.1 kW EER 3.51; A35/W7 32.3 kW EER 2.79; SEER 4.24. Sound power 77 dB(A) standard mode. 1861 L x 1005 D x 1340 H mm, operating weight 298 kg (size group). Max flow 60 °C between -4 and +30 °C outdoor; cooling to 5 °C water, -10 to +48 °C outdoor (brochure text). 400/3/50+N. Refrigerant type and charge not printed in this brochure (the 2021 M/L brochure says R32).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6422,
    "manufacturer": "ELCO",
    "model": "AEROTOP EVO",
    "product_code": "AEROTOP EVO 048",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "ELCO AEROTOP EVO (PLUS) & L brochure (UK, V3 2024)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 56.4,
    "max_heat_capacity": 34.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "A7/W35",
    "scop": 4.22,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": 4.04,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 63.9,
    "max_cool_capacity": 45.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 2204,
    "depth": 1060,
    "weight": 551,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP EVO 48 commercial reversible air-to-water monobloc heat pump, 54.3 kW at A7/W35, flow up to 60 °C, 400 V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_EN (UK)_AEROTOP EVO Heat Pump brochure-24pp_8296_V3_2024.pdf (AEROTOP EVO technical data). Heating A7/W35 54.3 kW COP 4.37; A7/W50 46.3 kW; A-7/W35 34.3 kW COP 3.02 (= Max Heat Cap); A18/W50 56.4 kW. SCOP 4.22 W35, ErP A++. Cooling A35/W18 63.9 kW EER 4.02; A35/W7 45.8 kW EER 3.0; SEER 4.04. Sound power 77 dB(A) standard mode. 2204 L x 1060 D x 1480 H mm, operating weight 551 kg (size group). Max flow 60 °C between -4 and +30 °C outdoor; cooling to 5 °C water, -10 to +48 °C outdoor (brochure text). 400/3/50+N. Refrigerant type and charge not printed in this brochure (the 2021 M/L brochure says R32).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6423,
    "manufacturer": "ELCO",
    "model": "AEROTOP EVO",
    "product_code": "AEROTOP EVO 054",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "ELCO AEROTOP EVO (PLUS) & L brochure (UK, V3 2024)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 64,
    "max_heat_capacity": 37.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.13,
    "cop_cond": "A7/W35",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": 2.92,
    "eer_cond": "A35/W7",
    "seer": 4.09,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 70.2,
    "max_cool_capacity": 52.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 2204,
    "depth": 1060,
    "weight": 551,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP EVO 54 commercial reversible air-to-water monobloc heat pump, 58.5 kW at A7/W35, flow up to 60 °C, 400 V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_EN (UK)_AEROTOP EVO Heat Pump brochure-24pp_8296_V3_2024.pdf (AEROTOP EVO technical data). Heating A7/W35 58.5 kW COP 4.13; A7/W50 52.6 kW; A-7/W35 37.7 kW COP 2.98 (= Max Heat Cap); A18/W50 64.0 kW. SCOP 4.19 W35, ErP A++. Cooling A35/W18 70.2 kW EER 3.75; A35/W7 52.2 kW EER 2.92; SEER 4.09. Sound power 78 dB(A) standard mode. 2204 L x 1060 D x 1480 H mm, operating weight 551 kg (size group). Max flow 60 °C between -4 and +30 °C outdoor; cooling to 5 °C water, -10 to +48 °C outdoor (brochure text). 400/3/50+N. Refrigerant type and charge not printed in this brochure (the 2021 M/L brochure says R32).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6424,
    "manufacturer": "ELCO",
    "model": "AEROTOP EVO",
    "product_code": "AEROTOP EVO 065",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "ELCO AEROTOP EVO (PLUS) & L brochure (UK, V3 2024)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 74.9,
    "max_heat_capacity": 45.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.06,
    "cop_cond": "A7/W35",
    "scop": 4.17,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": 4.07,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 80.1,
    "max_cool_capacity": 60.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 2204,
    "depth": 1060,
    "weight": 551,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP EVO 65 commercial reversible air-to-water monobloc heat pump, 66.9 kW at A7/W35, flow up to 60 °C, 400 V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_EN (UK)_AEROTOP EVO Heat Pump brochure-24pp_8296_V3_2024.pdf (AEROTOP EVO technical data). Heating A7/W35 66.9 kW COP 4.06; A7/W50 61.8 kW; A-7/W35 45.7 kW COP 2.95 (= Max Heat Cap); A18/W50 74.9 kW. SCOP 4.17 W35, ErP A++. Cooling A35/W18 80.1 kW EER 3.48; A35/W7 60.8 kW EER 2.8; SEER 4.07. Sound power 80 dB(A) standard mode. 2204 L x 1060 D x 1480 H mm, operating weight 551 kg (size group). Max flow 60 °C between -4 and +30 °C outdoor; cooling to 5 °C water, -10 to +48 °C outdoor (brochure text). 400/3/50+N. Refrigerant type and charge not printed in this brochure (the 2021 M/L brochure says R32).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6425,
    "manufacturer": "ELCO",
    "model": "AEROTOP EVO",
    "product_code": "AEROTOP EVO 079",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "ELCO AEROTOP EVO (PLUS) & L brochure (UK, V3 2024)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 94.7,
    "max_heat_capacity": 60.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.07,
    "cop_cond": "A7/W35",
    "scop": 4.12,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": 3.96,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 98.7,
    "max_cool_capacity": 74.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1510,
    "width": 3221,
    "depth": 1100,
    "weight": 830,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP EVO 79 commercial reversible air-to-water monobloc heat pump, 84.6 kW at A7/W35, flow up to 60 °C, 400 V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_EN (UK)_AEROTOP EVO Heat Pump brochure-24pp_8296_V3_2024.pdf (AEROTOP EVO technical data). Heating A7/W35 84.6 kW COP 4.07; A7/W50 76.5 kW; A-7/W35 60.5 kW COP 2.82 (= Max Heat Cap); A18/W50 94.7 kW. SCOP 4.12 W35, ErP A++. Cooling A35/W18 98.7 kW EER 3.88; A35/W7 74.4 kW EER 2.95; SEER 3.96. Sound power 80 dB(A) standard mode. 3221 L x 1100 D x 1510 H mm, operating weight 830 kg (size group). Max flow 60 °C between -4 and +30 °C outdoor; cooling to 5 °C water, -10 to +48 °C outdoor (brochure text). 400/3/50+N. Refrigerant type and charge not printed in this brochure (the 2021 M/L brochure says R32).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6426,
    "manufacturer": "ELCO",
    "model": "AEROTOP EVO",
    "product_code": "AEROTOP EVO 088",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "ELCO AEROTOP EVO (PLUS) & L brochure (UK, V3 2024)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 107,
    "max_heat_capacity": 67.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.74,
    "cop_cond": "A7/W35",
    "scop": 4.08,
    "scop_cond": "W35",
    "eer": 2.78,
    "eer_cond": "A35/W7",
    "seer": 3.91,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 111,
    "max_cool_capacity": 86.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1510,
    "width": 3221,
    "depth": 1100,
    "weight": 830,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP EVO 88 commercial reversible air-to-water monobloc heat pump, 93.9 kW at A7/W35, flow up to 60 °C, 400 V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_EN (UK)_AEROTOP EVO Heat Pump brochure-24pp_8296_V3_2024.pdf (AEROTOP EVO technical data). Heating A7/W35 93.9 kW COP 3.74; A7/W50 90.1 kW; A-7/W35 67.1 kW COP 2.77 (= Max Heat Cap); A18/W50 107.0 kW. SCOP 4.08 W35, ErP A++. Cooling A35/W18 111.0 kW EER 3.57; A35/W7 86.4 kW EER 2.78; SEER 3.91. Sound power 83 dB(A) standard mode. 3221 L x 1100 D x 1510 H mm, operating weight 830 kg (size group). Max flow 60 °C between -4 and +30 °C outdoor; cooling to 5 °C water, -10 to +48 °C outdoor (brochure text). 400/3/50+N. Refrigerant type and charge not printed in this brochure (the 2021 M/L brochure says R32).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6427,
    "manufacturer": "ELCO",
    "model": "AEROTOP EVO",
    "product_code": "AEROTOP EVO 105",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "ELCO AEROTOP EVO (PLUS) & L brochure (UK, V3 2024)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 109,
    "max_heat_capacity": 70.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.71,
    "cop_cond": "A7/W35",
    "scop": 4.13,
    "scop_cond": "W35",
    "eer": 2.68,
    "eer_cond": "A35/W7",
    "seer": 3.87,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 117,
    "max_cool_capacity": 94.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1510,
    "width": 3221,
    "depth": 1100,
    "weight": 830,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP EVO 105 commercial reversible air-to-water monobloc heat pump, 100.0 kW at A7/W35, flow up to 60 °C, 400 V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_EN (UK)_AEROTOP EVO Heat Pump brochure-24pp_8296_V3_2024.pdf (AEROTOP EVO technical data). Heating A7/W35 100.0 kW COP 3.71; A7/W50 91.4 kW; A-7/W35 70.1 kW COP 2.71 (= Max Heat Cap); A18/W50 109.0 kW. SCOP 4.13 W35, ErP A++. Cooling A35/W18 117.0 kW EER 3.45; A35/W7 94.5 kW EER 2.68; SEER 3.87. Sound power 83 dB(A) standard mode. 3221 L x 1100 D x 1510 H mm, operating weight 830 kg (size group). Max flow 60 °C between -4 and +30 °C outdoor; cooling to 5 °C water, -10 to +48 °C outdoor (brochure text). 400/3/50+N. Refrigerant type and charge not printed in this brochure (the 2021 M/L brochure says R32). 105 kW for EVO only.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6428,
    "manufacturer": "ELCO",
    "model": "AEROTOP EVO PLUS",
    "product_code": "AEROTOP EVO PLUS 024",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "ELCO AEROTOP EVO (PLUS) & L brochure (UK, V3 2024)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 31.8,
    "max_heat_capacity": 17.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.55,
    "cop_cond": "A7/W35",
    "scop": 4.54,
    "scop_cond": "W35",
    "eer": 2.97,
    "eer_cond": "A35/W7",
    "seer": 4.81,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 34.7,
    "max_cool_capacity": 26.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1340,
    "width": 1861,
    "depth": 1005,
    "weight": 298,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP EVO PLUS 24 commercial reversible air-to-water monobloc heat pump, 26.0 kW at A7/W35, flow up to 60 °C, 400 V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_EN (UK)_AEROTOP EVO Heat Pump brochure-24pp_8296_V3_2024.pdf (AEROTOP EVO PLUS technical data). Heating A7/W35 26.0 kW COP 4.55; A7/W50 22.7 kW; A-7/W35 17.5 kW COP 3.19 (= Max Heat Cap); A18/W50 31.8 kW. SCOP 4.54 W35, ErP A++. Cooling A35/W18 34.7 kW EER 4.08; A35/W7 26.7 kW EER 2.97; SEER 4.81. Sound power 73 dB(A) standard mode. 1861 L x 1005 D x 1340 H mm, operating weight 298 kg (size group). Max flow 60 °C between -4 and +30 °C outdoor; cooling to 5 °C water, -10 to +48 °C outdoor (brochure text). 400/3/50+N. Refrigerant type and charge not printed in this brochure (the 2021 M/L brochure says R32).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6429,
    "manufacturer": "ELCO",
    "model": "AEROTOP EVO PLUS",
    "product_code": "AEROTOP EVO PLUS 027",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "ELCO AEROTOP EVO (PLUS) & L brochure (UK, V3 2024)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 37.9,
    "max_heat_capacity": 20.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": "A7/W35",
    "scop": 4.49,
    "scop_cond": "W35",
    "eer": 3.24,
    "eer_cond": "A35/W7",
    "seer": 4.65,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 30,
    "max_cool_capacity": 24.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1340,
    "width": 1861,
    "depth": 1005,
    "weight": 298,
    "noise": 74,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP EVO PLUS 27 commercial reversible air-to-water monobloc heat pump, 30.4 kW at A7/W35, flow up to 60 °C, 400 V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_EN (UK)_AEROTOP EVO Heat Pump brochure-24pp_8296_V3_2024.pdf (AEROTOP EVO PLUS technical data). Heating A7/W35 30.4 kW COP 4.42; A7/W50 27.2 kW; A-7/W35 20.9 kW COP 3.12 (= Max Heat Cap); A18/W50 37.9 kW. SCOP 4.49 W35, ErP A++. Cooling A35/W18 30.0 kW EER 4.41; A35/W7 24.1 kW EER 3.24; SEER 4.65. Sound power 74 dB(A) standard mode. 1861 L x 1005 D x 1340 H mm, operating weight 298 kg (size group). Max flow 60 °C between -4 and +30 °C outdoor; cooling to 5 °C water, -10 to +48 °C outdoor (brochure text). 400/3/50+N. Refrigerant type and charge not printed in this brochure (the 2021 M/L brochure says R32).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6430,
    "manufacturer": "ELCO",
    "model": "AEROTOP EVO PLUS",
    "product_code": "AEROTOP EVO PLUS 032",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "ELCO AEROTOP EVO (PLUS) & L brochure (UK, V3 2024)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 44.5,
    "max_heat_capacity": 25,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.33,
    "cop_cond": "A7/W35",
    "scop": 4.44,
    "scop_cond": "W35",
    "eer": 2.92,
    "eer_cond": "A35/W7",
    "seer": 4.53,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 39.1,
    "max_cool_capacity": 30.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1340,
    "width": 1861,
    "depth": 1005,
    "weight": 298,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP EVO PLUS 32 commercial reversible air-to-water monobloc heat pump, 36.8 kW at A7/W35, flow up to 60 °C, 400 V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_EN (UK)_AEROTOP EVO Heat Pump brochure-24pp_8296_V3_2024.pdf (AEROTOP EVO PLUS technical data). Heating A7/W35 36.8 kW COP 4.33; A7/W50 33.5 kW; A-7/W35 25.0 kW COP 3.0 (= Max Heat Cap); A18/W50 44.5 kW. SCOP 4.44 W35, ErP A++. Cooling A35/W18 39.1 kW EER 3.74; A35/W7 30.4 kW EER 2.92; SEER 4.53. Sound power 75 dB(A) standard mode. 1861 L x 1005 D x 1340 H mm, operating weight 298 kg (size group). Max flow 60 °C between -4 and +30 °C outdoor; cooling to 5 °C water, -10 to +48 °C outdoor (brochure text). 400/3/50+N. Refrigerant type and charge not printed in this brochure (the 2021 M/L brochure says R32).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6431,
    "manufacturer": "ELCO",
    "model": "AEROTOP EVO PLUS",
    "product_code": "AEROTOP EVO PLUS 048",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "ELCO AEROTOP EVO (PLUS) & L brochure (UK, V3 2024)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 54.4,
    "max_heat_capacity": 32.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 3.14,
    "eer_cond": "A35/W7",
    "seer": 4.32,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 59.3,
    "max_cool_capacity": 43.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 2204,
    "depth": 1060,
    "weight": 551,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP EVO PLUS 48 commercial reversible air-to-water monobloc heat pump, 54.3 kW at A7/W35, flow up to 60 °C, 400 V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_EN (UK)_AEROTOP EVO Heat Pump brochure-24pp_8296_V3_2024.pdf (AEROTOP EVO PLUS technical data). Heating A7/W35 54.3 kW COP 4.37; A7/W50 44.2 kW; A-7/W35 32.8 kW COP 3.11 (= Max Heat Cap); A18/W50 54.4 kW. SCOP 4.46 W35, ErP A++. Cooling A35/W18 59.3 kW EER 4.2; A35/W7 43.9 kW EER 3.14; SEER 4.32. Sound power 75 dB(A) standard mode. 2204 L x 1060 D x 1480 H mm, operating weight 551 kg (size group). Max flow 60 °C between -4 and +30 °C outdoor; cooling to 5 °C water, -10 to +48 °C outdoor (brochure text). 400/3/50+N. Refrigerant type and charge not printed in this brochure (the 2021 M/L brochure says R32).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6432,
    "manufacturer": "ELCO",
    "model": "AEROTOP EVO PLUS",
    "product_code": "AEROTOP EVO PLUS 054",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "ELCO AEROTOP EVO (PLUS) & L brochure (UK, V3 2024)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 61.8,
    "max_heat_capacity": 35.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.13,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": 4.32,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 66,
    "max_cool_capacity": 49.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 2204,
    "depth": 1060,
    "weight": 551,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP EVO PLUS 54 commercial reversible air-to-water monobloc heat pump, 58.5 kW at A7/W35, flow up to 60 °C, 400 V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_EN (UK)_AEROTOP EVO Heat Pump brochure-24pp_8296_V3_2024.pdf (AEROTOP EVO PLUS technical data). Heating A7/W35 58.5 kW COP 4.13; A7/W50 50.3 kW; A-7/W35 35.8 kW COP 3.06 (= Max Heat Cap); A18/W50 61.8 kW. SCOP 4.46 W35, ErP A++. Cooling A35/W18 66.0 kW EER 3.77; A35/W7 49.8 kW EER 3.06; SEER 4.32. Sound power 76 dB(A) standard mode. 2204 L x 1060 D x 1480 H mm, operating weight 551 kg (size group). Max flow 60 °C between -4 and +30 °C outdoor; cooling to 5 °C water, -10 to +48 °C outdoor (brochure text). 400/3/50+N. Refrigerant type and charge not printed in this brochure (the 2021 M/L brochure says R32).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6433,
    "manufacturer": "ELCO",
    "model": "AEROTOP EVO PLUS",
    "product_code": "AEROTOP EVO PLUS 065",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "ELCO AEROTOP EVO (PLUS) & L brochure (UK, V3 2024)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 71.7,
    "max_heat_capacity": 43.4,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.06,
    "cop_cond": "A7/W35",
    "scop": 4.41,
    "scop_cond": "W35",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": 4.25,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 78,
    "max_cool_capacity": 56.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 2204,
    "depth": 1060,
    "weight": 551,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP EVO PLUS 65 commercial reversible air-to-water monobloc heat pump, 66.9 kW at A7/W35, flow up to 60 °C, 400 V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_EN (UK)_AEROTOP EVO Heat Pump brochure-24pp_8296_V3_2024.pdf (AEROTOP EVO PLUS technical data). Heating A7/W35 66.9 kW COP 4.06; A7/W50 58.6 kW; A-7/W35 43.4 kW COP 3.0 (= Max Heat Cap); A18/W50 71.7 kW. SCOP 4.41 W35, ErP A++. Cooling A35/W18 78.0 kW EER 3.45; A35/W7 56.9 kW EER 2.89; SEER 4.25. Sound power 78 dB(A) standard mode. 2204 L x 1060 D x 1480 H mm, operating weight 551 kg (size group). Max flow 60 °C between -4 and +30 °C outdoor; cooling to 5 °C water, -10 to +48 °C outdoor (brochure text). 400/3/50+N. Refrigerant type and charge not printed in this brochure (the 2021 M/L brochure says R32).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6434,
    "manufacturer": "ELCO",
    "model": "AEROTOP EVO PLUS",
    "product_code": "AEROTOP EVO PLUS 079",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "ELCO AEROTOP EVO (PLUS) & L brochure (UK, V3 2024)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 91.1,
    "max_heat_capacity": 57,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.38,
    "cop_cond": "A7/W35",
    "scop": 4.33,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 4.24,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 95.3,
    "max_cool_capacity": 70.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1510,
    "width": 3221,
    "depth": 1100,
    "weight": 830,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP EVO PLUS 79 commercial reversible air-to-water monobloc heat pump, 78.4 kW at A7/W35, flow up to 60 °C, 400 V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_EN (UK)_AEROTOP EVO Heat Pump brochure-24pp_8296_V3_2024.pdf (AEROTOP EVO PLUS technical data). Heating A7/W35 78.4 kW COP 4.38; A7/W50 73.0 kW; A-7/W35 57.0 kW COP 2.95 (= Max Heat Cap); A18/W50 91.1 kW. SCOP 4.33 W35, ErP A++. Cooling A35/W18 95.3 kW EER 4.14; A35/W7 70.2 kW EER 3.1; SEER 4.24. Sound power 78 dB(A) standard mode. 3221 L x 1100 D x 1510 H mm, operating weight 830 kg (size group). Max flow 60 °C between -4 and +30 °C outdoor; cooling to 5 °C water, -10 to +48 °C outdoor (brochure text). 400/3/50+N. Refrigerant type and charge not printed in this brochure (the 2021 M/L brochure says R32).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6435,
    "manufacturer": "ELCO",
    "model": "AEROTOP EVO PLUS",
    "product_code": "AEROTOP EVO PLUS 088",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "ELCO AEROTOP EVO (PLUS) & L brochure (UK, V3 2024)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 103,
    "max_heat_capacity": 63.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.02,
    "cop_cond": "A7/W35",
    "scop": 4.29,
    "scop_cond": "W35",
    "eer": 2.91,
    "eer_cond": "A35/W7",
    "seer": 4.23,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 104,
    "max_cool_capacity": 80.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1510,
    "width": 3221,
    "depth": 1100,
    "weight": 830,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP EVO PLUS 88 commercial reversible air-to-water monobloc heat pump, 87.2 kW at A7/W35, flow up to 60 °C, 400 V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_EN (UK)_AEROTOP EVO Heat Pump brochure-24pp_8296_V3_2024.pdf (AEROTOP EVO PLUS technical data). Heating A7/W35 87.2 kW COP 4.02; A7/W50 86.2 kW; A-7/W35 63.3 kW COP 2.93 (= Max Heat Cap); A18/W50 103.0 kW. SCOP 4.29 W35, ErP A++. Cooling A35/W18 104.0 kW EER 3.71; A35/W7 80.4 kW EER 2.91; SEER 4.23. Sound power 81 dB(A) standard mode. 3221 L x 1100 D x 1510 H mm, operating weight 830 kg (size group). Max flow 60 °C between -4 and +30 °C outdoor; cooling to 5 °C water, -10 to +48 °C outdoor (brochure text). 400/3/50+N. Refrigerant type and charge not printed in this brochure (the 2021 M/L brochure says R32).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6436,
    "manufacturer": "Lamborghini Caloreclima",
    "model": "IDOLA ST 3.2",
    "product_code": "IDOLA ST 3.2 4",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Lamborghini Caloreclima IDOLA ST 3.2 installation manual 3541Z110 rev.05 (05/2022)",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.4,
    "max_heat_capacity": 4.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 3.45,
    "eer_cond": "A35/W7",
    "seer": 4.99,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 4.7,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 712,
    "width": 1008,
    "depth": 426,
    "weight": 58,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lamborghini Caloreclima IDOLA ST 3.2 4 R32 full-inverter split air-to-water heat pump with integrated-tank indoor unit, 4.3 kW, heating and cooling, single-phase. Same platform as Ferroli OMNIA ST 3.2 4.",
    "notes": "Source: Oct - HP Information/Lamborghini Caloreclima/3541Z110_05.pdf pp.18-19. Ferroli-group rebadge: the system and outdoor-unit tables match site product 3726 (Ferroli OMNIA ST 3.2 4) - A7/W35, A7/W45, A7/W55, A35/W18, A35/W7 capacities, COP/EER, sound power and net weight. Fields copied from site 3726. Refrigerant factory charge 1.5 kg (manual groups 4-6 / 8-10 / 12-16T: 1.5 / 1.65 / 1.84 kg). No Lamborghini article code printed in the manual.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6437,
    "manufacturer": "Lamborghini Caloreclima",
    "model": "IDOLA ST 3.2",
    "product_code": "IDOLA ST 3.2 6",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Lamborghini Caloreclima IDOLA ST 3.2 installation manual 3541Z110 rev.05 (05/2022)",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6.35,
    "max_heat_capacity": 6.35,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": 5.34,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 6.5,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 712,
    "width": 1008,
    "depth": 426,
    "weight": 58,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lamborghini Caloreclima IDOLA ST 3.2 6 R32 full-inverter split air-to-water heat pump with integrated-tank indoor unit, 6.35 kW, heating and cooling, single-phase. Same platform as Ferroli OMNIA ST 3.2 6.",
    "notes": "Source: Oct - HP Information/Lamborghini Caloreclima/3541Z110_05.pdf pp.18-19. Ferroli-group rebadge: the system and outdoor-unit tables match site product 3727 (Ferroli OMNIA ST 3.2 6) - A7/W35, A7/W45, A7/W55, A35/W18, A35/W7 capacities, COP/EER, sound power and net weight. Fields copied from site 3727. Refrigerant factory charge 1.5 kg (manual groups 4-6 / 8-10 / 12-16T: 1.5 / 1.65 / 1.84 kg). No Lamborghini article code printed in the manual.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6438,
    "manufacturer": "Lamborghini Caloreclima",
    "model": "IDOLA ST 3.2",
    "product_code": "IDOLA ST 3.2 8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Lamborghini Caloreclima IDOLA ST 3.2 installation manual 3541Z110 rev.05 (05/2022)",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 8.4,
    "max_heat_capacity": 8.4,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.14,
    "cop_cond": "A7/W35",
    "scop": 5.21,
    "scop_cond": "W35",
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "seer": 5.83,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 8.3,
    "max_cool_capacity": 8.3,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 864,
    "width": 1118,
    "depth": 523,
    "weight": 77,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lamborghini Caloreclima IDOLA ST 3.2 8 R32 full-inverter split air-to-water heat pump with integrated-tank indoor unit, 8.4 kW, heating and cooling, single-phase. Same platform as Ferroli OMNIA ST 3.2 8.",
    "notes": "Source: Oct - HP Information/Lamborghini Caloreclima/3541Z110_05.pdf pp.18-19. Ferroli-group rebadge: the system and outdoor-unit tables match site product 3728 (Ferroli OMNIA ST 3.2 8) - A7/W35, A7/W45, A7/W55, A35/W18, A35/W7 capacities, COP/EER, sound power and net weight. Fields copied from site 3728. Refrigerant factory charge 1.65 kg (manual groups 4-6 / 8-10 / 12-16T: 1.5 / 1.65 / 1.84 kg). No Lamborghini article code printed in the manual.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6439,
    "manufacturer": "Lamborghini Caloreclima",
    "model": "IDOLA ST 3.2",
    "product_code": "IDOLA ST 3.2 10",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Lamborghini Caloreclima IDOLA ST 3.2 installation manual 3541Z110 rev.05 (05/2022)",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 5.19,
    "scop_cond": "W35",
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": 5.98,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 9.9,
    "max_cool_capacity": 9.9,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 77,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lamborghini Caloreclima IDOLA ST 3.2 10 R32 full-inverter split air-to-water heat pump with integrated-tank indoor unit, 10 kW, heating and cooling, single-phase. Same platform as Ferroli OMNIA ST 3.2 10.",
    "notes": "Source: Oct - HP Information/Lamborghini Caloreclima/3541Z110_05.pdf pp.18-19. Ferroli-group rebadge: the system and outdoor-unit tables match site product 3729 (Ferroli OMNIA ST 3.2 10) - A7/W35, A7/W45, A7/W55, A35/W18, A35/W7 capacities, COP/EER, sound power and net weight. Fields copied from site 3729. Refrigerant factory charge 1.65 kg (manual groups 4-6 / 8-10 / 12-16T: 1.5 / 1.65 / 1.84 kg). No Lamborghini article code printed in the manual.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6440,
    "manufacturer": "Lamborghini Caloreclima",
    "model": "IDOLA ST 3.2",
    "product_code": "IDOLA ST 3.2 12",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Lamborghini Caloreclima IDOLA ST 3.2 installation manual 3541Z110 rev.05 (05/2022)",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 4.89,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 96,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lamborghini Caloreclima IDOLA ST 3.2 12 R32 full-inverter split air-to-water heat pump with integrated-tank indoor unit, 12.1 kW, heating and cooling, single-phase. Same platform as Ferroli OMNIA ST 3.2 12.",
    "notes": "Source: Oct - HP Information/Lamborghini Caloreclima/3541Z110_05.pdf pp.18-19. Ferroli-group rebadge: the system and outdoor-unit tables match site product 3730 (Ferroli OMNIA ST 3.2 12) - A7/W35, A7/W45, A7/W55, A35/W18, A35/W7 capacities, COP/EER, sound power and net weight. Fields copied from site 3730. Refrigerant factory charge 1.84 kg (manual groups 4-6 / 8-10 / 12-16T: 1.5 / 1.65 / 1.84 kg). No Lamborghini article code printed in the manual.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6441,
    "manufacturer": "Lamborghini Caloreclima",
    "model": "IDOLA ST 3.2",
    "product_code": "IDOLA ST 3.2 14",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Lamborghini Caloreclima IDOLA ST 3.2 installation manual 3541Z110 rev.05 (05/2022)",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.86,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.9,
    "max_cool_capacity": 12.9,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 96,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lamborghini Caloreclima IDOLA ST 3.2 14 R32 full-inverter split air-to-water heat pump with integrated-tank indoor unit, 14.5 kW, heating and cooling, single-phase. Same platform as Ferroli OMNIA ST 3.2 14.",
    "notes": "Source: Oct - HP Information/Lamborghini Caloreclima/3541Z110_05.pdf pp.18-19. Ferroli-group rebadge: the system and outdoor-unit tables match site product 3731 (Ferroli OMNIA ST 3.2 14) - A7/W35, A7/W45, A7/W55, A35/W18, A35/W7 capacities, COP/EER, sound power and net weight. Fields copied from site 3731. Refrigerant factory charge 1.84 kg (manual groups 4-6 / 8-10 / 12-16T: 1.5 / 1.65 / 1.84 kg). No Lamborghini article code printed in the manual.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6442,
    "manufacturer": "Lamborghini Caloreclima",
    "model": "IDOLA ST 3.2",
    "product_code": "IDOLA ST 3.2 16",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Lamborghini Caloreclima IDOLA ST 3.2 installation manual 3541Z110 rev.05 (05/2022)",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.9,
    "max_heat_capacity": 15.9,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.69,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 13.6,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 96,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lamborghini Caloreclima IDOLA ST 3.2 16 R32 full-inverter split air-to-water heat pump with integrated-tank indoor unit, 15.9 kW, heating and cooling, single-phase. Same platform as Ferroli OMNIA ST 3.2 16.",
    "notes": "Source: Oct - HP Information/Lamborghini Caloreclima/3541Z110_05.pdf pp.18-19. Ferroli-group rebadge: the system and outdoor-unit tables match site product 3732 (Ferroli OMNIA ST 3.2 16) - A7/W35, A7/W45, A7/W55, A35/W18, A35/W7 capacities, COP/EER, sound power and net weight. Fields copied from site 3732. Refrigerant factory charge 1.84 kg (manual groups 4-6 / 8-10 / 12-16T: 1.5 / 1.65 / 1.84 kg). No Lamborghini article code printed in the manual.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6443,
    "manufacturer": "Lamborghini Caloreclima",
    "model": "IDOLA ST 3.2",
    "product_code": "IDOLA ST 3.2 12T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Lamborghini Caloreclima IDOLA ST 3.2 installation manual 3541Z110 rev.05 (05/2022)",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 4.86,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 112,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lamborghini Caloreclima IDOLA ST 3.2 12T R32 full-inverter split air-to-water heat pump with integrated-tank indoor unit, 12.1 kW, heating and cooling, three-phase. Same platform as Ferroli OMNIA ST 3.2 12T.",
    "notes": "Source: Oct - HP Information/Lamborghini Caloreclima/3541Z110_05.pdf pp.18-19. Ferroli-group rebadge: the system and outdoor-unit tables match site product 3733 (Ferroli OMNIA ST 3.2 12T) - A7/W35, A7/W45, A7/W55, A35/W18, A35/W7 capacities, COP/EER, sound power and net weight. Fields copied from site 3733. Refrigerant factory charge 1.84 kg (manual groups 4-6 / 8-10 / 12-16T: 1.5 / 1.65 / 1.84 kg). No Lamborghini article code printed in the manual.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6444,
    "manufacturer": "Lamborghini Caloreclima",
    "model": "IDOLA ST 3.2",
    "product_code": "IDOLA ST 3.2 14T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Lamborghini Caloreclima IDOLA ST 3.2 installation manual 3541Z110 rev.05 (05/2022)",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.83,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.9,
    "max_cool_capacity": 12.9,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 112,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lamborghini Caloreclima IDOLA ST 3.2 14T R32 full-inverter split air-to-water heat pump with integrated-tank indoor unit, 14.5 kW, heating and cooling, three-phase. Same platform as Ferroli OMNIA ST 3.2 14T.",
    "notes": "Source: Oct - HP Information/Lamborghini Caloreclima/3541Z110_05.pdf pp.18-19. Ferroli-group rebadge: the system and outdoor-unit tables match site product 3734 (Ferroli OMNIA ST 3.2 14T) - A7/W35, A7/W45, A7/W55, A35/W18, A35/W7 capacities, COP/EER, sound power and net weight. Fields copied from site 3734. Refrigerant factory charge 1.84 kg (manual groups 4-6 / 8-10 / 12-16T: 1.5 / 1.65 / 1.84 kg). No Lamborghini article code printed in the manual.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6445,
    "manufacturer": "Lamborghini Caloreclima",
    "model": "IDOLA ST 3.2",
    "product_code": "IDOLA ST 3.2 16T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Lamborghini Caloreclima IDOLA ST 3.2 installation manual 3541Z110 rev.05 (05/2022)",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.9,
    "max_heat_capacity": 15.9,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.67,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 13.6,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 112,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lamborghini Caloreclima IDOLA ST 3.2 16T R32 full-inverter split air-to-water heat pump with integrated-tank indoor unit, 15.9 kW, heating and cooling, three-phase. Same platform as Ferroli OMNIA ST 3.2 16T.",
    "notes": "Source: Oct - HP Information/Lamborghini Caloreclima/3541Z110_05.pdf pp.18-19. Ferroli-group rebadge: the system and outdoor-unit tables match site product 3735 (Ferroli OMNIA ST 3.2 16T) - A7/W35, A7/W45, A7/W55, A35/W18, A35/W7 capacities, COP/EER, sound power and net weight. Fields copied from site 3735. Refrigerant factory charge 1.84 kg (manual groups 4-6 / 8-10 / 12-16T: 1.5 / 1.65 / 1.84 kg). No Lamborghini article code printed in the manual.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6446,
    "manufacturer": "Luckingstar",
    "model": "LKS R32 Elite",
    "product_code": "LWH-F4HVLZPEN5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Luckingstar (LKS) heat pump catalogue 2026-06",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 1.28,
    "cap_max": 4.16,
    "max_heat_capacity": 4.06,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.57,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.59,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 2.62,
    "max_cool_capacity": 2.62,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 775,
    "width": 1159,
    "depth": 479,
    "weight": 86,
    "noise": null,
    "noise_ref": null,
    "description": "Luckingstar (LKS) R32 Elite LWH-F4HVLZPEN5 R32 DC-inverter air-to-water monobloc heat pump, 1.28-4.16 kW at A7/W35, flow up to 60 °C, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/Luckingstar/209194-luckingstar-Heat-Pump-product-catalogue-2026.06.05-.pdf (image-only PDF; values read from the rendered table, printed p.21). A7/W35 1.28-4.16 kW, COP 6.40~4.57 (COP entered = value at max capacity); A7/W55 1.12~4.06 kW, COP 4.15~2.67. Cooling A35/W7 max 2.62 kW, EER 4.42~2.59. Operation range -30 to 43 °C; max outlet 60 °C. R32 charge not printed. Only sound pressure at 1 m printed (50~62 dB(A)). 1159 L x 479 W x 775 H mm (entered W=1159, D=479), net 86 kg. Max power input 5 kW incl. heater. ErP A+++ (35 °C) / A++ (55 °C) - no SCOP figure printed. Brochure prints prefix \"LHW-F\" (PEL uses LWH-F).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6447,
    "manufacturer": "Luckingstar",
    "model": "LKS R32 Elite",
    "product_code": "LWH-F6HVLZPEN5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Luckingstar (LKS) heat pump catalogue 2026-06",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 1.72,
    "cap_max": 6.14,
    "max_heat_capacity": 6.01,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 6,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.61,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.53,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.03,
    "max_cool_capacity": 4.03,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 775,
    "width": 1159,
    "depth": 479,
    "weight": 98,
    "noise": null,
    "noise_ref": null,
    "description": "Luckingstar (LKS) R32 Elite LWH-F6HVLZPEN5 R32 DC-inverter air-to-water monobloc heat pump, 1.72-6.14 kW at A7/W35, flow up to 60 °C, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/Luckingstar/209194-luckingstar-Heat-Pump-product-catalogue-2026.06.05-.pdf (image-only PDF; values read from the rendered table, printed p.21). A7/W35 1.72-6.14 kW, COP 6.37~4.61 (COP entered = value at max capacity); A7/W55 1.52~6.01 kW, COP 4.34~2.67. Cooling A35/W7 max 4.03 kW, EER 4.48~2.53. Operation range -30 to 43 °C; max outlet 60 °C. R32 charge not printed. Only sound pressure at 1 m printed (50~63 dB(A)). 1159 L x 479 W x 775 H mm (entered W=1159, D=479), net 98 kg. Max power input 6 kW incl. heater. ErP A+++ (35 °C) / A++ (55 °C) - no SCOP figure printed. Brochure prints prefix \"LHW-F\" (PEL uses LWH-F).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6448,
    "manufacturer": "Luckingstar",
    "model": "LKS R32 Elite",
    "product_code": "LWH-F11HVZPEN5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Luckingstar (LKS) heat pump catalogue 2026-06",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 3.68,
    "cap_max": 11.6,
    "max_heat_capacity": 11.01,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 8.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.54,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.62,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.28,
    "max_cool_capacity": 7.28,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 875,
    "width": 1159,
    "depth": 479,
    "weight": 156,
    "noise": null,
    "noise_ref": null,
    "description": "Luckingstar (LKS) R32 Elite LWH-F11HVZPEN5 R32 DC-inverter air-to-water monobloc heat pump, 3.68-11.6 kW at A7/W35, flow up to 60 °C, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/Luckingstar/209194-luckingstar-Heat-Pump-product-catalogue-2026.06.05-.pdf (image-only PDF; values read from the rendered table, printed p.21). A7/W35 3.68-11.6 kW, COP 6.13~4.54 (COP entered = value at max capacity); A7/W55 3.18~11.05 kW, COP 4.29~2.65. Cooling A35/W7 max 7.28 kW, EER 4.52~2.62. Operation range -30 to 43 °C; max outlet 60 °C. R32 charge not printed. Only sound pressure at 1 m printed (52~68 dB(A)). 1159 L x 479 W x 875 H mm (entered W=1159, D=479), net 156 kg. Max power input 8.5 kW incl. heater. ErP A+++ (35 °C) / A++ (55 °C) - no SCOP figure printed. Brochure prints prefix \"LHW-F\" (PEL uses LWH-F).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6449,
    "manufacturer": "Luckingstar",
    "model": "LKS R32 Elite",
    "product_code": "LWH-F18HVZPEN5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Luckingstar (LKS) heat pump catalogue 2026-06",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5.95,
    "cap_max": 18.25,
    "max_heat_capacity": 18.11,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 11,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.56,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.65,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.81,
    "max_cool_capacity": 11.81,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 1339,
    "depth": 529,
    "weight": 190,
    "noise": null,
    "noise_ref": null,
    "description": "Luckingstar (LKS) R32 Elite LWH-F18HVZPEN5 R32 DC-inverter air-to-water monobloc heat pump, 5.95-18.25 kW at A7/W35, flow up to 60 °C, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/Luckingstar/209194-luckingstar-Heat-Pump-product-catalogue-2026.06.05-.pdf (image-only PDF; values read from the rendered table, printed p.22). A7/W35 5.95-18.25 kW, COP 6.07~4.56 (COP entered = value at max capacity); A7/W55 4.97~18.11 kW, COP 4.47~2.87. Cooling A35/W7 max 11.81 kW, EER 4.37~2.65. Operation range -30 to 45 °C; max outlet 60 °C. R32 charge not printed. Only sound pressure at 1 m printed (52~68 dB(A)). 1339 L x 529 W x 1480 H mm (entered W=1339, D=529), net 190 kg. Max power input 11 kW incl. heater. ErP A+++ (35 °C) / A++ (55 °C) - no SCOP figure printed. Brochure prints prefix \"LHW-F\" (PEL uses LWH-F).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6450,
    "manufacturer": "Luckingstar",
    "model": "LKS R32 Elite",
    "product_code": "LWH-F22HVZPEN5",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Luckingstar (LKS) heat pump catalogue 2026-06",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 6.88,
    "cap_max": 22.08,
    "max_heat_capacity": 22,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 13,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.51,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.73,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.67,
    "max_cool_capacity": 14.67,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 1339,
    "depth": 529,
    "weight": 210,
    "noise": null,
    "noise_ref": null,
    "description": "Luckingstar (LKS) R32 Elite LWH-F22HVZPEN5 R32 DC-inverter air-to-water monobloc heat pump, 6.88-22.08 kW at A7/W35, flow up to 60 °C, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/Luckingstar/209194-luckingstar-Heat-Pump-product-catalogue-2026.06.05-.pdf (image-only PDF; values read from the rendered table, printed p.22). A7/W35 6.88-22.08 kW, COP 6.09~4.51 (COP entered = value at max capacity); A7/W55 6.12~22.00 kW, COP 4.60~2.88. Cooling A35/W7 max 14.67 kW, EER 4.47~2.73. Operation range -30 to 45 °C; max outlet 60 °C. R32 charge not printed. Only sound pressure at 1 m printed (53~70 dB(A)). 1339 L x 529 W x 1480 H mm (entered W=1339, D=529), net 210 kg. Max power input 13 kW incl. heater. ErP A+++ (35 °C) / A++ (55 °C) - no SCOP figure printed. Brochure prints prefix \"LHW-F\" (PEL uses LWH-F).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6451,
    "manufacturer": "Luckingstar",
    "model": "LKS R32 Elite",
    "product_code": "LWH-F25HVZPEN5",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Luckingstar (LKS) heat pump catalogue 2026-06",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 7.79,
    "cap_max": 25.16,
    "max_heat_capacity": 24.99,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 14.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.56,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16.55,
    "max_cool_capacity": 16.55,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 1339,
    "depth": 529,
    "weight": 216,
    "noise": null,
    "noise_ref": null,
    "description": "Luckingstar (LKS) R32 Elite LWH-F25HVZPEN5 R32 DC-inverter air-to-water monobloc heat pump, 7.79-25.16 kW at A7/W35, flow up to 60 °C, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/Luckingstar/209194-luckingstar-Heat-Pump-product-catalogue-2026.06.05-.pdf (image-only PDF; values read from the rendered table, printed p.22). A7/W35 7.79-25.16 kW, COP 6.04~4.56 (COP entered = value at max capacity); A7/W55 7.04~24.99 kW, COP 4.57~2.70. Cooling A35/W7 max 16.55 kW, EER 4.60~2.60. Operation range -30 to 45 °C; max outlet 60 °C. R32 charge not printed. Only sound pressure at 1 m printed (53~70 dB(A)). 1339 L x 529 W x 1480 H mm (entered W=1339, D=529), net 216 kg. Max power input 14.5 kW incl. heater. ErP A+++ (35 °C) / A++ (55 °C) - no SCOP figure printed. Brochure prints prefix \"LHW-F\" (PEL uses LWH-F).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6452,
    "manufacturer": "Luckingstar",
    "model": "LKS R290 Ultraheat",
    "product_code": "LWH-F100VSN9H",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Luckingstar (LKS) heat pump catalogue 2026-06",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": 33.84,
    "cap_max": 100,
    "max_heat_capacity": 100,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 46.2,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.31,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.65,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 70,
    "max_cool_capacity": 70,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 2320,
    "width": 2100,
    "depth": 1100,
    "weight": 950,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Luckingstar (LKS) R290 Ultraheat LWH-F100VSN9H commercial R290 inverter air-to-water monobloc heat pump, 33.84-100 kW at A7/W35, water up to 75 °C, 380-415 V three-phase.",
    "notes": "Source: Oct - HP Information/Luckingstar/209194-luckingstar-Heat-Pump-product-catalogue-2026.06.05-.pdf printed p.24 (rendered page). A7/W35 33.84-100 kW, COP 4.31~6.18; A7/W55 55.38-100 kW, COP 3.03~3.35. Cooling A35/W7 26.16-70 kW, EER 2.65~2.94. Max input 46.2 kW / 87.8 A. Noise 78 dB(A) (type not stated). 2100 L x 1100 W x 2320 H mm, 950 kg. Water: heating 25-75, cooling 5-25, DHW 40-70 °C. Ambient: heating -25~45, cooling 16~45, DHW -25~45 °C. R290 charge not printed. Twin of the LWH-F50VSN9H (site).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6453,
    "manufacturer": "Immergas",
    "model": "MAGIS M",
    "product_code": "MAGIS M4",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Immergas MAGIS M instruction manual S0260 GB",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 12,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.4,
    "max_heat_capacity": 4.4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.7,
    "max_cool_capacity": 4.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 792,
    "width": 1295,
    "depth": 429,
    "weight": 86,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Immergas MAGIS M4 R32 inverter air-to-water monobloc heat pump, 4.2 kW at A7/W35, flow 12-65 °C, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Immergas/MAGIS M-S0260-GB_01HK1.pdf technical data p.16. Heating A7/W35 4.2 kW COP 5.1; A7/W45 4.3 kW COP 3.8; A7/W55 4.4 kW COP 2.95. Cooling A35/W18 4.5 kW EER 5.5; A35/W7 4.7 kW EER 3.45. Flow 12-65 °C heating, 5-25 °C cooling; outdoor -25~35 °C heating, -5~43 °C cooling, -25~43 °C DHW. Sound power 55 dB(A). R32 1.4 kg. Net weight 86 kg (manual prints gross (net)). Dimensions copied from the Alpha-branded MAGIS M twin (site 4266; Alpha is part of Immergas). Note: some figures differ from the Alpha record (e.g. M12 11.70 kW here vs 12 kW; Alpha weights) - this manual is the Immergas edition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6454,
    "manufacturer": "Immergas",
    "model": "MAGIS M",
    "product_code": "MAGIS M6",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Immergas MAGIS M instruction manual S0260 GB",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 12,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6.35,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 792,
    "width": 1295,
    "depth": 429,
    "weight": 86,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Immergas MAGIS M6 R32 inverter air-to-water monobloc heat pump, 6.35 kW at A7/W35, flow 12-65 °C, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Immergas/MAGIS M-S0260-GB_01HK1.pdf technical data p.16. Heating A7/W35 6.35 kW COP 4.95; A7/W45 6.3 kW COP 3.7; A7/W55 6.0 kW COP 2.95. Cooling A35/W18 6.5 kW EER 4.8; A35/W7 7.0 kW EER 3.0. Flow 12-65 °C heating, 5-25 °C cooling; outdoor -25~35 °C heating, -5~43 °C cooling, -25~43 °C DHW. Sound power 58 dB(A). R32 1.4 kg. Net weight 86 kg (manual prints gross (net)). Dimensions copied from the Alpha-branded MAGIS M twin (site 4267; Alpha is part of Immergas). Note: some figures differ from the Alpha record (e.g. M12 11.70 kW here vs 12 kW; Alpha weights) - this manual is the Immergas edition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6455,
    "manufacturer": "Immergas",
    "model": "MAGIS M",
    "product_code": "MAGIS M8",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Immergas MAGIS M instruction manual S0260 GB",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 12,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 8.4,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.51,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.3,
    "max_cool_capacity": 7.45,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 105,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Immergas MAGIS M8 R32 inverter air-to-water monobloc heat pump, 8.4 kW at A7/W35, flow 12-65 °C, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Immergas/MAGIS M-S0260-GB_01HK1.pdf technical data p.16. Heating A7/W35 8.4 kW COP 5.51; A7/W45 8.1 kW COP 3.85; A7/W55 7.5 kW COP 3.18. Cooling A35/W18 8.3 kW EER 5.05; A35/W7 7.45 kW EER 3.35. Flow 12-65 °C heating, 5-25 °C cooling; outdoor -25~35 °C heating, -5~43 °C cooling, -25~43 °C DHW. Sound power 59 dB(A). R32 1.4 kg. Net weight 105 kg (manual prints gross (net)). Dimensions copied from the Alpha-branded MAGIS M twin (site 4268; Alpha is part of Immergas). Note: some figures differ from the Alpha record (e.g. M12 11.70 kW here vs 12 kW; Alpha weights) - this manual is the Immergas edition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6456,
    "manufacturer": "Immergas",
    "model": "MAGIS M",
    "product_code": "MAGIS M12",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Immergas MAGIS M instruction manual S0260 GB",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 12,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.3,
    "max_heat_capacity": 11.9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 129,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Immergas MAGIS M12 R32 inverter air-to-water monobloc heat pump, 11.7 kW at A7/W35, flow 12-65 °C, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Immergas/MAGIS M-S0260-GB_01HK1.pdf technical data p.17. Heating A7/W35 11.7 kW COP 4.95; A7/W45 12.3 kW COP 3.7; A7/W55 11.9 kW COP 3.05. Cooling A35/W18 12.0 kW EER 3.95; A35/W7 11.5 kW EER 2.75. Flow 12-65 °C heating, 5-25 °C cooling; outdoor -25~35 °C heating, -5~43 °C cooling, -25~43 °C DHW. Sound power 65 dB(A). R32 1.75 kg. Net weight 129 kg (manual prints gross (net)). Dimensions copied from the Alpha-branded MAGIS M twin (site 4269; Alpha is part of Immergas). Note: some figures differ from the Alpha record (e.g. M12 11.70 kW here vs 12 kW; Alpha weights) - this manual is the Immergas edition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6457,
    "manufacturer": "Immergas",
    "model": "MAGIS M",
    "product_code": "MAGIS M14",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Immergas MAGIS M instruction manual S0260 GB",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 12,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 129,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Immergas MAGIS M14 R32 inverter air-to-water monobloc heat pump, 14.5 kW at A7/W35, flow 12-65 °C, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Immergas/MAGIS M-S0260-GB_01HK1.pdf technical data p.17. Heating A7/W35 14.5 kW COP 4.6; A7/W45 14.1 kW COP 3.6; A7/W55 13.8 kW COP 2.95. Cooling A35/W18 13.5 kW EER 3.61; A35/W7 12.4 kW EER 2.5. Flow 12-65 °C heating, 5-25 °C cooling; outdoor -25~35 °C heating, -5~43 °C cooling, -25~43 °C DHW. Sound power 65 dB(A). R32 1.75 kg. Net weight 129 kg (manual prints gross (net)). Dimensions copied from the Alpha-branded MAGIS M twin (site 4270; Alpha is part of Immergas). Note: some figures differ from the Alpha record (e.g. M12 11.70 kW here vs 12 kW; Alpha weights) - this manual is the Immergas edition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6458,
    "manufacturer": "Immergas",
    "model": "MAGIS M",
    "product_code": "MAGIS M16",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Immergas MAGIS M instruction manual S0260 GB",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 12,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.2,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 129,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Immergas MAGIS M16 R32 inverter air-to-water monobloc heat pump, 15.9 kW at A7/W35, flow 12-65 °C, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Immergas/MAGIS M-S0260-GB_01HK1.pdf technical data p.17. Heating A7/W35 15.9 kW COP 4.5; A7/W45 16.0 kW COP 3.5; A7/W55 16.0 kW COP 2.85. Cooling A35/W18 14.2 kW EER 3.61; A35/W7 14.0 kW EER 2.5. Flow 12-65 °C heating, 5-25 °C cooling; outdoor -25~35 °C heating, -5~43 °C cooling, -25~43 °C DHW. Sound power 68 dB(A). R32 1.75 kg. Net weight 129 kg (manual prints gross (net)). Dimensions copied from the Alpha-branded MAGIS M twin (site 4271; Alpha is part of Immergas). Note: some figures differ from the Alpha record (e.g. M12 11.70 kW here vs 12 kW; Alpha weights) - this manual is the Immergas edition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6459,
    "manufacturer": "Immergas",
    "model": "MAGIS M",
    "product_code": "MAGIS M12 T",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Immergas MAGIS M instruction manual S0260 GB",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 12,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.3,
    "max_heat_capacity": 11.9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 144,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Immergas MAGIS M12 T R32 inverter air-to-water monobloc heat pump, 11.7 kW at A7/W35, flow 12-65 °C, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Immergas/MAGIS M-S0260-GB_01HK1.pdf technical data p.18. Heating A7/W35 11.7 kW COP 4.95; A7/W45 12.3 kW COP 3.7; A7/W55 11.9 kW COP 3.05. Cooling A35/W18 12.0 kW EER 3.95; A35/W7 11.5 kW EER 2.75. Flow 12-65 °C heating, 5-25 °C cooling; outdoor -25~35 °C heating, -5~43 °C cooling, -25~43 °C DHW. Sound power 65 dB(A). R32 1.75 kg. Net weight 144 kg (manual prints gross (net)). Dimensions copied from the Alpha-branded MAGIS M twin (site 4272; Alpha is part of Immergas). Note: some figures differ from the Alpha record (e.g. M12 11.70 kW here vs 12 kW; Alpha weights) - this manual is the Immergas edition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6460,
    "manufacturer": "Immergas",
    "model": "MAGIS M",
    "product_code": "MAGIS M14 T",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Immergas MAGIS M instruction manual S0260 GB",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 12,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 144,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Immergas MAGIS M14 T R32 inverter air-to-water monobloc heat pump, 14.5 kW at A7/W35, flow 12-65 °C, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Immergas/MAGIS M-S0260-GB_01HK1.pdf technical data p.18. Heating A7/W35 14.5 kW COP 4.6; A7/W45 14.1 kW COP 3.6; A7/W55 13.8 kW COP 2.95. Cooling A35/W18 13.5 kW EER 3.61; A35/W7 12.4 kW EER 2.5. Flow 12-65 °C heating, 5-25 °C cooling; outdoor -25~35 °C heating, -5~43 °C cooling, -25~43 °C DHW. Sound power 65 dB(A). R32 1.75 kg. Net weight 144 kg (manual prints gross (net)). Dimensions copied from the Alpha-branded MAGIS M twin (site 4273; Alpha is part of Immergas). Note: some figures differ from the Alpha record (e.g. M12 11.70 kW here vs 12 kW; Alpha weights) - this manual is the Immergas edition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6461,
    "manufacturer": "Immergas",
    "model": "MAGIS M",
    "product_code": "MAGIS M16 T",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Immergas MAGIS M instruction manual S0260 GB",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 12,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.2,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 144,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Immergas MAGIS M16 T R32 inverter air-to-water monobloc heat pump, 15.9 kW at A7/W35, flow 12-65 °C, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Immergas/MAGIS M-S0260-GB_01HK1.pdf technical data p.18. Heating A7/W35 15.9 kW COP 4.5; A7/W45 16.0 kW COP 3.5; A7/W55 16.0 kW COP 2.85. Cooling A35/W18 14.2 kW EER 3.61; A35/W7 14.0 kW EER 2.5. Flow 12-65 °C heating, 5-25 °C cooling; outdoor -25~35 °C heating, -5~43 °C cooling, -25~43 °C DHW. Sound power 68 dB(A). R32 1.75 kg. Net weight 144 kg (manual prints gross (net)). Dimensions copied from the Alpha-branded MAGIS M twin (site 4274; Alpha is part of Immergas). Note: some figures differ from the Alpha record (e.g. M12 11.70 kW here vs 12 kW; Alpha weights) - this manual is the Immergas edition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6462,
    "manufacturer": "Immergas",
    "model": "MAGIS M",
    "product_code": "MAGIS M18 T",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Immergas MAGIS M instruction manual S0260 GB",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 5,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 18,
    "max_heat_capacity": 18,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18.5,
    "max_cool_capacity": 17,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1558,
    "width": 1129,
    "depth": 528,
    "weight": 177,
    "noise": 71,
    "noise_ref": "Sound Power LW(A)",
    "description": "Immergas MAGIS M18 T R32 inverter air-to-water monobloc heat pump, 18 kW at A7/W35, flow 5-60 °C, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Immergas/MAGIS M-S0260-GB_01HK1.pdf technical data p.19. Heating A7/W35 18.0 kW COP 4.7; A7/W45 18.0 kW COP 3.5; A7/W55 18.0 kW COP 2.75. Cooling A35/W18 18.5 kW EER 4.75; A35/W7 17.0 kW EER 3.05. Flow 5-60 °C heating, 5-25 °C cooling; outdoor -25~35 °C heating, -5~46 °C cooling, -25~43 °C DHW. Sound power 71 dB(A). R32 5 kg. Net weight 177 kg (manual prints gross (net)). Dimensions copied from the Alpha-branded MAGIS M twin (site 4275; Alpha is part of Immergas). Note: some figures differ from the Alpha record (e.g. M12 11.70 kW here vs 12 kW; Alpha weights) - this manual is the Immergas edition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6463,
    "manufacturer": "Immergas",
    "model": "MAGIS M",
    "product_code": "MAGIS M22 T",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Immergas MAGIS M instruction manual S0260 GB",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 5,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 22,
    "max_heat_capacity": 22,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 23,
    "max_cool_capacity": 21,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1558,
    "width": 1129,
    "depth": 528,
    "weight": 177,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Immergas MAGIS M22 T R32 inverter air-to-water monobloc heat pump, 22 kW at A7/W35, flow 5-60 °C, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Immergas/MAGIS M-S0260-GB_01HK1.pdf technical data p.19. Heating A7/W35 22.0 kW COP 4.4; A7/W45 22.0 kW COP 3.4; A7/W55 22.0 kW COP 2.65. Cooling A35/W18 23.0 kW EER 4.6; A35/W7 21.0 kW EER 2.95. Flow 5-60 °C heating, 5-25 °C cooling; outdoor -25~35 °C heating, -5~46 °C cooling, -25~43 °C DHW. Sound power 72 dB(A). R32 5 kg. Net weight 177 kg (manual prints gross (net)). Dimensions copied from the Alpha-branded MAGIS M twin (site 4276; Alpha is part of Immergas). Note: some figures differ from the Alpha record (e.g. M12 11.70 kW here vs 12 kW; Alpha weights) - this manual is the Immergas edition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6464,
    "manufacturer": "Immergas",
    "model": "MAGIS M",
    "product_code": "MAGIS M26 T",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Immergas MAGIS M instruction manual S0260 GB",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 5,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 26,
    "max_heat_capacity": 26,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.08,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 27,
    "max_cool_capacity": 26,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1558,
    "width": 1129,
    "depth": 528,
    "weight": 177,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Immergas MAGIS M26 T R32 inverter air-to-water monobloc heat pump, 26 kW at A7/W35, flow 5-60 °C, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Immergas/MAGIS M-S0260-GB_01HK1.pdf technical data p.20. Heating A7/W35 26.0 kW COP 4.08; A7/W45 26.0 kW COP 3.1; A7/W55 26.0 kW COP 2.45. Cooling A35/W18 27.0 kW EER 4.3; A35/W7 26.0 kW EER 2.7. Flow 5-60 °C heating, 5-25 °C cooling; outdoor -25~35 °C heating, -5~46 °C cooling, -25~43 °C DHW. Sound power 75 dB(A). R32 5 kg. Net weight 177 kg (manual prints gross (net)). Dimensions copied from the Alpha-branded MAGIS M twin (site 4277; Alpha is part of Immergas). Note: some figures differ from the Alpha record (e.g. M12 11.70 kW here vs 12 kW; Alpha weights) - this manual is the Immergas edition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6465,
    "manufacturer": "Immergas",
    "model": "MAGIS M",
    "product_code": "MAGIS M30 T",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Immergas MAGIS M instruction manual S0260 GB",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 5,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 30.1,
    "max_heat_capacity": 30,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.91,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.55,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 31,
    "max_cool_capacity": 29.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1558,
    "width": 1129,
    "depth": 528,
    "weight": 177,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Immergas MAGIS M30 T R32 inverter air-to-water monobloc heat pump, 30.1 kW at A7/W35, flow 5-60 °C, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Immergas/MAGIS M-S0260-GB_01HK1.pdf technical data p.20. Heating A7/W35 30.1 kW COP 3.91; A7/W45 30.0 kW COP 2.9; A7/W55 30.0 kW COP 2.3. Cooling A35/W18 31.0 kW EER 4.0; A35/W7 29.5 kW EER 2.55. Flow 5-60 °C heating, 5-25 °C cooling; outdoor -25~35 °C heating, -5~46 °C cooling, -25~43 °C DHW. Sound power 77 dB(A). R32 5 kg. Net weight 177 kg (manual prints gross (net)). Dimensions copied from the Alpha-branded MAGIS M twin (site 4278; Alpha is part of Immergas). Note: some figures differ from the Alpha record (e.g. M12 11.70 kW here vs 12 kW; Alpha weights) - this manual is the Immergas edition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6466,
    "manufacturer": "MasterTherm",
    "model": "BoxAir Inverter",
    "product_code": "1BA22I-11",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "MasterTherm Heat Pumps catalogue (UK)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 2,
    "cap_max": 7,
    "max_heat_capacity": 3.2,
    "max_heat_capacity_temp": "A-15/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.38,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 115,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm BoxAir 22I inverter air-to-water monobloc heat pump, 2.0-7.0 kW at A7/W35, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/MasterTherm/MasterTherm Heat Pumps.pdf (Technical data, BoxAir Inverter). Power range A7/W35 2–7 kW; A7/W35 at 60 rps 4.9 kW COP 4.7; A2/W35 3.6 kW COP 3.5; A-7/W35 (80 rps) 3.6 kW COP 2.8; A-15/W35 (90 rps) 3.2 kW COP 2.6 (= Max Heat Cap). SCOP 4.38 (W35) / 3.33 (W55). Max heating water 60 °C. Sound power 58 dB(A); Lp 49 dB(A) at 1 m. Weight 115 kg. Compressor supply 1x 230 V (22I-30I can also run on 1x230 V). Order no. 1BA22I-11 (PLUS) / 1BA22I-01 (STANDARD). Refrigerant and dimensions not tabulated (dimension drawings only). Older \"I\" generation - site has the newer BoxAir \"IP\" R290 models.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "BoxAir 22I",
      "1BA22I-01"
    ]
  },
  {
    "id": 6467,
    "manufacturer": "MasterTherm",
    "model": "BoxAir Inverter",
    "product_code": "1BA26I-11",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "MasterTherm Heat Pumps catalogue (UK)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 3,
    "cap_max": 9,
    "max_heat_capacity": 5.1,
    "max_heat_capacity_temp": "A-15/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.29,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 120,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm BoxAir 26I inverter air-to-water monobloc heat pump, 3.0-9.0 kW at A7/W35, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/MasterTherm/MasterTherm Heat Pumps.pdf (Technical data, BoxAir Inverter). Power range A7/W35 3–9 kW; A7/W35 at 60 rps 8.1 kW COP 4.8; A2/W35 5.8 kW COP 3.5; A-7/W35 (80 rps) 5.5 kW COP 2.8; A-15/W35 (90 rps) 5.1 kW COP 2.5 (= Max Heat Cap). SCOP 4.29 (W35) / 3.24 (W55). Max heating water 60 °C. Sound power 58 dB(A); Lp 49 dB(A) at 1 m. Weight 120 kg. Compressor supply 1x 230 V (22I-30I can also run on 1x230 V). Order no. 1BA26I-11 (PLUS) / 1BA26I-01 (STANDARD). Refrigerant and dimensions not tabulated (dimension drawings only). Older \"I\" generation - site has the newer BoxAir \"IP\" R290 models.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "BoxAir 26I",
      "1BA26I-01"
    ]
  },
  {
    "id": 6468,
    "manufacturer": "MasterTherm",
    "model": "BoxAir Inverter",
    "product_code": "1BA30I-11",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "MasterTherm Heat Pumps catalogue (UK)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5,
    "cap_max": 12,
    "max_heat_capacity": 5.3,
    "max_heat_capacity_temp": "A-15/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.2,
    "cop_cond": "A7/W35",
    "scop": 4.75,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 155,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm BoxAir 30I inverter air-to-water monobloc heat pump, 5.0-12.0 kW at A7/W35, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/MasterTherm/MasterTherm Heat Pumps.pdf (Technical data, BoxAir Inverter). Power range A7/W35 5–12 kW; A7/W35 at 60 rps 8.65 kW COP 5.2; A2/W35 6.25 kW COP 3.8; A-7/W35 (80 rps) 6.0 kW COP 2.9; A-15/W35 (90 rps) 5.3 kW COP 2.4 (= Max Heat Cap). SCOP 4.75 (W35) / 3.61 (W55). Max heating water 60 °C. Sound power 58 dB(A); Lp 49 dB(A) at 1 m. Weight 155 kg. Compressor supply 1x 230 V (22I-30I can also run on 1x230 V). Order no. 1BA30I-11 (PLUS) / 1BA30I-01 (STANDARD). Refrigerant and dimensions not tabulated (dimension drawings only). Older \"I\" generation - site has the newer BoxAir \"IP\" R290 models.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "BoxAir 30I",
      "1BA30I-01"
    ]
  },
  {
    "id": 6469,
    "manufacturer": "MasterTherm",
    "model": "BoxAir Inverter",
    "product_code": "1BA37I-11",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "MasterTherm Heat Pumps catalogue (UK)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5,
    "cap_max": 17,
    "max_heat_capacity": 8.2,
    "max_heat_capacity_temp": "A-15/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.49,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 165,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm BoxAir 37I inverter air-to-water monobloc heat pump, 5.0-17.0 kW at A7/W35, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/MasterTherm/MasterTherm Heat Pumps.pdf (Technical data, BoxAir Inverter). Power range A7/W35 5–17 kW; A7/W35 at 60 rps 11.5 kW COP 4.7; A2/W35 8.8 kW COP 3.7; A-7/W35 (80 rps) 8.7 kW COP 2.8; A-15/W35 (90 rps) 8.2 kW COP 2.3 (= Max Heat Cap). SCOP 4.49 (W35) / 3.51 (W55). Max heating water 60 °C. Sound power 62 dB(A); Lp 53 dB(A) at 1 m. Weight 165 kg. Compressor supply 3x 400 V (22I-30I can also run on 1x230 V). Order no. 1BA37I-11 (PLUS) / 1BA37I-01 (STANDARD). Refrigerant and dimensions not tabulated (dimension drawings only). Older \"I\" generation - site has the newer BoxAir \"IP\" R290 models.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "BoxAir 37I",
      "1BA37I-01"
    ]
  },
  {
    "id": 6470,
    "manufacturer": "MasterTherm",
    "model": "BoxAir Inverter",
    "product_code": "1BA45I-11",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "MasterTherm Heat Pumps catalogue (UK)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 7,
    "cap_max": 22,
    "max_heat_capacity": 9.8,
    "max_heat_capacity_temp": "A-15/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 165,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm BoxAir 45I inverter air-to-water monobloc heat pump, 7.0-22.0 kW at A7/W35, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/MasterTherm/MasterTherm Heat Pumps.pdf (Technical data, BoxAir Inverter). Power range A7/W35 7–22 kW; A7/W35 at 60 rps 15.3 kW COP 4.7; A2/W35 10.6 kW COP 3.5; A-7/W35 (80 rps) 11.1 kW COP 2.75; A-15/W35 (90 rps) 9.8 kW COP 2.2 (= Max Heat Cap). SCOP 4.46 (W35) / 3.48 (W55). Max heating water 60 °C. Sound power 62 dB(A); Lp 53 dB(A) at 1 m. Weight 165 kg. Compressor supply 3x 400 V (22I-30I can also run on 1x230 V). Order no. 1BA45I-11 (PLUS) / 1BA45I-01 (STANDARD). Refrigerant and dimensions not tabulated (dimension drawings only). Older \"I\" generation - site has the newer BoxAir \"IP\" R290 models.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "BoxAir 45I",
      "1BA45I-01"
    ]
  },
  {
    "id": 6471,
    "manufacturer": "MasterTherm",
    "model": "AquaMaster",
    "product_code": "1AQ22Z-1",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "MasterTherm Heat Pumps catalogue (UK)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 140,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AquaMaster 22Z on/off ground source (brine-to-water) heat pump, 7.8 kW at B0/W35, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/MasterTherm/MasterTherm Heat Pumps.pdf (Technical data, AquaMaster). B0/W35 7.8 kW COP 4.5; W10/W35 10.4 kW COP 5.39 (printed \"539\" for 22Z - read as 5.39). SCOP 4.5 (W35) / 3.17 (W55). Max heating water 60 °C. Sound power 48 dB(A). Weight 140 kg. 3x 400 V (22Z-37Z also 1x 230 V). Refrigerant and dimensions not tabulated.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "AquaMaster 22Z",
      "1AQ22Z-0"
    ]
  },
  {
    "id": 6472,
    "manufacturer": "MasterTherm",
    "model": "AquaMaster",
    "product_code": "1AQ26Z-1",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "MasterTherm Heat Pumps catalogue (UK)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.1,
    "max_heat_capacity": 10.1,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": 4.34,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 160,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AquaMaster 26Z on/off ground source (brine-to-water) heat pump, 10.1 kW at B0/W35, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/MasterTherm/MasterTherm Heat Pumps.pdf (Technical data, AquaMaster). B0/W35 10.1 kW COP 4.4; W10/W35 13.3 kW COP 5.7 (printed \"539\" for 22Z - read as 5.39). SCOP 4.34 (W35) / 3.11 (W55). Max heating water 60 °C. Sound power 48 dB(A). Weight 160 kg. 3x 400 V (22Z-37Z also 1x 230 V). Refrigerant and dimensions not tabulated.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "AquaMaster 26Z",
      "1AQ26Z-0"
    ]
  },
  {
    "id": 6473,
    "manufacturer": "MasterTherm",
    "model": "AquaMaster",
    "product_code": "1AQ30Z-1",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "MasterTherm Heat Pumps catalogue (UK)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11.4,
    "max_heat_capacity": 11.4,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": 4.29,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 165,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AquaMaster 30Z on/off ground source (brine-to-water) heat pump, 11.4 kW at B0/W35, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/MasterTherm/MasterTherm Heat Pumps.pdf (Technical data, AquaMaster). B0/W35 11.4 kW COP 4.4; W10/W35 14.9 kW COP 5.5 (printed \"539\" for 22Z - read as 5.39). SCOP 4.29 (W35) / 3.1 (W55). Max heating water 60 °C. Sound power 48 dB(A). Weight 165 kg. 3x 400 V (22Z-37Z also 1x 230 V). Refrigerant and dimensions not tabulated.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "AquaMaster 30Z",
      "1AQ30Z-0"
    ]
  },
  {
    "id": 6474,
    "manufacturer": "MasterTherm",
    "model": "AquaMaster",
    "product_code": "1AQ37Z-1",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "MasterTherm Heat Pumps catalogue (UK)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 14.1,
    "max_heat_capacity": 14.1,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "B0/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 180,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AquaMaster 37Z on/off ground source (brine-to-water) heat pump, 14.1 kW at B0/W35, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/MasterTherm/MasterTherm Heat Pumps.pdf (Technical data, AquaMaster). B0/W35 14.1 kW COP 4.3; W10/W35 18.4 kW COP 5.4 (printed \"539\" for 22Z - read as 5.39). SCOP 4.46 (W35) / 3.16 (W55). Max heating water 60 °C. Sound power 49 dB(A). Weight 180 kg. 3x 400 V (22Z-37Z also 1x 230 V). Refrigerant and dimensions not tabulated.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "AquaMaster 37Z",
      "1AQ37Z-0"
    ]
  },
  {
    "id": 6475,
    "manufacturer": "MasterTherm",
    "model": "AquaMaster",
    "product_code": "1AQ45Z-1",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "MasterTherm Heat Pumps catalogue (UK)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 17.2,
    "max_heat_capacity": 17.2,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": 4.61,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 190,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AquaMaster 45Z on/off ground source (brine-to-water) heat pump, 17.2 kW at B0/W35, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/MasterTherm/MasterTherm Heat Pumps.pdf (Technical data, AquaMaster). B0/W35 17.2 kW COP 4.4; W10/W35 22.5 kW COP 5.5 (printed \"539\" for 22Z - read as 5.39). SCOP 4.61 (W35) / 3.19 (W55). Max heating water 60 °C. Sound power 49 dB(A). Weight 190 kg. 3x 400 V (22Z-37Z also 1x 230 V). Refrigerant and dimensions not tabulated.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "AquaMaster 45Z",
      "1AQ45Z-0"
    ]
  },
  {
    "id": 6476,
    "manufacturer": "MasterTherm",
    "model": "AquaMaster",
    "product_code": "1AQ60Z-1",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "MasterTherm Heat Pumps catalogue (UK)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 23.1,
    "max_heat_capacity": 23.1,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.2,
    "cop_cond": "B0/W35",
    "scop": 4.27,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 245,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AquaMaster 60Z on/off ground source (brine-to-water) heat pump, 23.1 kW at B0/W35, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/MasterTherm/MasterTherm Heat Pumps.pdf (Technical data, AquaMaster). B0/W35 23.1 kW COP 4.2; W10/W35 31.2 kW COP 5.4 (printed \"539\" for 22Z - read as 5.39). SCOP 4.27 (W35) / 3.14 (W55). Max heating water 60 °C. Sound power 51 dB(A). Weight 245 kg. 3x 400 V (22Z-37Z also 1x 230 V). Refrigerant and dimensions not tabulated.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "AquaMaster 60Z"
    ]
  },
  {
    "id": 6477,
    "manufacturer": "MasterTherm",
    "model": "AquaMaster",
    "product_code": "1AQ75Z-1",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "MasterTherm Heat Pumps catalogue (UK)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 28.2,
    "max_heat_capacity": 28.2,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "B0/W35",
    "scop": 4.25,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 255,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AquaMaster 75Z on/off ground source (brine-to-water) heat pump, 28.2 kW at B0/W35, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/MasterTherm/MasterTherm Heat Pumps.pdf (Technical data, AquaMaster). B0/W35 28.2 kW COP 4.1; W10/W35 37.7 kW COP 5.2 (printed \"539\" for 22Z - read as 5.39). SCOP 4.25 (W35) / 3.11 (W55). Max heating water 60 °C. Sound power 51 dB(A). Weight 255 kg. 3x 400 V (22Z-37Z also 1x 230 V). Refrigerant and dimensions not tabulated.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "AquaMaster 75Z"
    ]
  },
  {
    "id": 6478,
    "manufacturer": "MasterTherm",
    "model": "AquaMaster",
    "product_code": "1AQ90Z-1",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "MasterTherm Heat Pumps catalogue (UK)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 33.2,
    "max_heat_capacity": 33.2,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "B0/W35",
    "scop": 4.42,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 275,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AquaMaster 90Z on/off ground source (brine-to-water) heat pump, 33.2 kW at B0/W35, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/MasterTherm/MasterTherm Heat Pumps.pdf (Technical data, AquaMaster). B0/W35 33.2 kW COP 4.3; W10/W35 45.0 kW COP 5.4 (printed \"539\" for 22Z - read as 5.39). SCOP 4.42 (W35) / 3.1 (W55). Max heating water 60 °C. Sound power 51 dB(A). Weight 275 kg. 3x 400 V (22Z-37Z also 1x 230 V). Refrigerant and dimensions not tabulated.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "AquaMaster 90Z"
    ]
  },
  {
    "id": 6479,
    "manufacturer": "MasterTherm",
    "model": "AquaMaster Inverter Combi",
    "product_code": "1AQ22IC-1",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "MasterTherm Heat Pumps catalogue (UK)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 2,
    "cap_max": 7,
    "max_heat_capacity": 4.4,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 270,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AquaMaster Inverter 22IC inverter ground source heat pump with integrated DHW cylinder, 2.0-7.0 kW at B0/W35, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/MasterTherm/MasterTherm Heat Pumps.pdf (Technical data, AquaMaster Inverter Combi). Power range B0/W35 2–7 kW; B0/W35 at 60 rps 4.4 kW COP 4.5; W10/W35 5.8 kW COP 5.9. SCOP 4.72 (W35) / 3.58 (W55). Max heating water 60 °C. Sound power 48 dB(A). Weight 270 kg. Compressor 1x 230 V. Order no. 1AQ22IC-1 (PLUS) / 1AQ22IC-0 (STANDARD). Refrigerant and dimensions not tabulated. Site has the 17IC (as AQ17ICP).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "AquaMaster Inverter 22IC",
      "1AQ22IC-0"
    ]
  },
  {
    "id": 6480,
    "manufacturer": "MasterTherm",
    "model": "AquaMaster Inverter Combi",
    "product_code": "1AQ26IC-1",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "MasterTherm Heat Pumps catalogue (UK)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 3,
    "cap_max": 9,
    "max_heat_capacity": 7.6,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": 4.94,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 270,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AquaMaster Inverter 26IC inverter ground source heat pump with integrated DHW cylinder, 3.0-9.0 kW at B0/W35, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/MasterTherm/MasterTherm Heat Pumps.pdf (Technical data, AquaMaster Inverter Combi). Power range B0/W35 3–9 kW; B0/W35 at 60 rps 7.6 kW COP 4.5; W10/W35 10.2 kW COP 6.0. SCOP 4.94 (W35) / 3.81 (W55). Max heating water 60 °C. Sound power 48 dB(A). Weight 270 kg. Compressor 1x 230 V. Order no. 1AQ26IC-1 (PLUS) / 1AQ26IC-0 (STANDARD). Refrigerant and dimensions not tabulated. Site has the 17IC (as AQ17ICP).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "AquaMaster Inverter 26IC",
      "1AQ26IC-0"
    ]
  },
  {
    "id": 6481,
    "manufacturer": "MasterTherm",
    "model": "AquaMaster Inverter Combi",
    "product_code": "1AQ30IC-1",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "MasterTherm Heat Pumps catalogue (UK)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 4,
    "cap_max": 12,
    "max_heat_capacity": 7.9,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": 4.92,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 275,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AquaMaster Inverter 30IC inverter ground source heat pump with integrated DHW cylinder, 4.0-12.0 kW at B0/W35, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/MasterTherm/MasterTherm Heat Pumps.pdf (Technical data, AquaMaster Inverter Combi). Power range B0/W35 4–12 kW; B0/W35 at 60 rps 7.9 kW COP 4.6; W10/W35 10.3 kW COP 6.1. SCOP 4.92 (W35) / 3.82 (W55). Max heating water 60 °C. Sound power 48 dB(A). Weight 275 kg. Compressor 1x 230 V. Order no. 1AQ30IC-1 (PLUS) / 1AQ30IC-0 (STANDARD). Refrigerant and dimensions not tabulated. Site has the 17IC (as AQ17ICP).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "AquaMaster Inverter 30IC",
      "1AQ30IC-0"
    ]
  },
  {
    "id": 6482,
    "manufacturer": "MasterTherm",
    "model": "AquaMaster Inverter Combi",
    "product_code": "1AQ37IC-1",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "MasterTherm Heat Pumps catalogue (UK)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5,
    "cap_max": 15,
    "max_heat_capacity": 10.5,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "B0/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 280,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AquaMaster Inverter 37IC inverter ground source heat pump with integrated DHW cylinder, 5.0-15.0 kW at B0/W35, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/MasterTherm/MasterTherm Heat Pumps.pdf (Technical data, AquaMaster Inverter Combi). Power range B0/W35 5–15 kW; B0/W35 at 60 rps 10.5 kW COP 4.7; W10/W35 14.2 kW COP 6.3. SCOP 5.1 (W35) / 3.97 (W55). Max heating water 60 °C. Sound power 48 dB(A). Weight 280 kg. Compressor 1x 230 V. Order no. 1AQ37IC-1 (PLUS) / 1AQ37IC-0 (STANDARD). Refrigerant and dimensions not tabulated. Site has the 17IC (as AQ17ICP).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "AquaMaster Inverter 37IC",
      "1AQ37IC-0"
    ]
  },
  {
    "id": 6500,
    "manufacturer": "LG",
    "model": "THERMA V R290 Monobloc S",
    "product_code": "HM121HFS.UB41",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "LG 2026 R290 Monobloc S leaflet (THERMA V)",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.75,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 10.05,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 27,
    "height": 1019,
    "width": 1320,
    "depth": 520,
    "weight": 131,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V R290 Monobloc S HM121HFS.UB41, 12 kW air-to-water monobloc in the larger 1,320 mm chassis, natural R290. 12.0 kW at A7/W35 with a COP of 4.6, SCOP 4.75 at W35 (A+++) and 3.65 at W55 (A++). Reversible, 10.05 kW cooling at A35/W7. Flow to 75 C, runs down to -25 C. Sound power 56 dB(A). Single-phase.",
    "notes": "Source: Oct - HP Information/LG/2026 R290 Monobloc S Leaflet_20260911_185918_.pdf, product specification page for the 12 / 14 / 16 kW sizes (LG marks this page 'Preliminary'). The leaflet prints the single- and three-phase 12 kW units in one column (HM121HFS UB41 / HM123HFS UB41), so they share every performance figure. No power input printed, so COP cannot be recomputed; SCOP checked against declared eta-s: 4.75/2.5 = 190.0% vs 187%, 3.65/2.5 = 146.0% vs 143% (within the usual ~3 point correction). Published points: A7/W35 12.00 kW COP 4.6; A2/W35 12.00 kW COP 3.1; A-7/W35 12.00 kW COP 2.5; A7/W55 12.00 kW COP 2.95; A-7/W55 10.00 kW COP 1.9; cooling A35/W18 12.00 kW EER 4.7, A35/W7 10.05 kW EER 3.2. Sound power 56 dB(A) rated / 55 low-noise; 34 dB(A) at 5 m. R290 1.0 kg precharged (GWP 0.02 as LG states). Heating flow 15-75 C, DHW 15-80 C, cooling flow 5-27 C; ambient -25 to 35 C heating, 5-48 C cooling. Dimensions 1019 H x 1320 W x 520 D; net 131 kg. 8 L expansion vessel, Wi-Fi integrated. MCS cert printed on page: 011-1W127 (looks truncated - check). CAPACITY BASIS: Cap Max = A7/W35 rated output; Max Heat Cap = 10 kW at A-7/W55 (Euan's choice, 26 Oct 2026; maximum-capacity table also gives A-25/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "HM121HFS UB41"
    ]
  },
  {
    "id": 6501,
    "manufacturer": "LG",
    "model": "THERMA V R290 Monobloc S",
    "product_code": "HM123HFS.UB41",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "LG 2026 R290 Monobloc S leaflet (THERMA V)",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.75,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 10.05,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 27,
    "height": 1019,
    "width": 1320,
    "depth": 520,
    "weight": 131,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V R290 Monobloc S HM123HFS.UB41, 12 kW air-to-water monobloc in the larger 1,320 mm chassis, natural R290. 12.0 kW at A7/W35 with a COP of 4.6, SCOP 4.75 at W35 (A+++) and 3.65 at W55 (A++). Reversible, 10.05 kW cooling at A35/W7. Flow to 75 C, runs down to -25 C. Sound power 56 dB(A). Three-phase.",
    "notes": "Source: Oct - HP Information/LG/2026 R290 Monobloc S Leaflet_20260911_185918_.pdf, product specification page for the 12 / 14 / 16 kW sizes (LG marks this page 'Preliminary'). The leaflet prints the single- and three-phase 12 kW units in one column (HM121HFS UB41 / HM123HFS UB41), so they share every performance figure. No power input printed, so COP cannot be recomputed; SCOP checked against declared eta-s: 4.75/2.5 = 190.0% vs 187%, 3.65/2.5 = 146.0% vs 143% (within the usual ~3 point correction). Published points: A7/W35 12.00 kW COP 4.6; A2/W35 12.00 kW COP 3.1; A-7/W35 12.00 kW COP 2.5; A7/W55 12.00 kW COP 2.95; A-7/W55 10.00 kW COP 1.9; cooling A35/W18 12.00 kW EER 4.7, A35/W7 10.05 kW EER 3.2. Sound power 56 dB(A) rated / 55 low-noise; 34 dB(A) at 5 m. R290 1.0 kg precharged (GWP 0.02 as LG states). Heating flow 15-75 C, DHW 15-80 C, cooling flow 5-27 C; ambient -25 to 35 C heating, 5-48 C cooling. Dimensions 1019 H x 1320 W x 520 D; net 131 kg. 8 L expansion vessel, Wi-Fi integrated. MCS cert printed on page: 011-1W127 (looks truncated - check). CAPACITY BASIS: Cap Max = A7/W35 rated output; Max Heat Cap = 10 kW at A-7/W55 (Euan's choice, 26 Oct 2026; maximum-capacity table also gives A-25/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "HM123HFS UB41"
    ]
  },
  {
    "id": 6502,
    "manufacturer": "LG",
    "model": "THERMA V R290 Monobloc S",
    "product_code": "HM141HFS.UB41",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "LG 2026 R290 Monobloc S leaflet (THERMA V)",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.5,
    "max_cool_capacity": 11,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 27,
    "height": 1019,
    "width": 1320,
    "depth": 520,
    "weight": 131,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V R290 Monobloc S HM141HFS.UB41, 14 kW air-to-water monobloc in the larger 1,320 mm chassis, natural R290. 14.0 kW at A7/W35 with a COP of 4.5, SCOP 4.85 at W35 (A+++) and 3.65 at W55 (A++). Reversible, 11.0 kW cooling at A35/W7. Flow to 75 C, runs down to -25 C. Sound power 57 dB(A). Single-phase.",
    "notes": "Source: Oct - HP Information/LG/2026 R290 Monobloc S Leaflet_20260911_185918_.pdf, product specification page for the 12 / 14 / 16 kW sizes (LG marks this page 'Preliminary'). The leaflet prints the single- and three-phase 14 kW units in one column (HM141HFS UB41 / HM143HFS UB41), so they share every performance figure. No power input printed, so COP cannot be recomputed; SCOP checked against declared eta-s: 4.85/2.5 = 194.0% vs 191%, 3.65/2.5 = 146.0% vs 143% (within the usual ~3 point correction). Published points: A7/W35 14.00 kW COP 4.5; A2/W35 12.50 kW COP 3.05; A-7/W35 12.50 kW COP 2.5; A7/W55 13.00 kW COP 2.9; A-7/W55 11.00 kW COP 1.85; cooling A35/W18 12.50 kW EER 4.6, A35/W7 11.00 kW EER 3.15. Sound power 57 dB(A) rated / 56 low-noise; 35 dB(A) at 5 m. R290 1.0 kg precharged (GWP 0.02 as LG states). Heating flow 15-75 C, DHW 15-80 C, cooling flow 5-27 C; ambient -25 to 35 C heating, 5-48 C cooling. Dimensions 1019 H x 1320 W x 520 D; net 131 kg. 8 L expansion vessel, Wi-Fi integrated. MCS cert printed on page: 011-1W127 (looks truncated - check). CAPACITY BASIS: Cap Max = A7/W35 rated output; Max Heat Cap = 11 kW at A-7/W55 (Euan's choice, 26 Oct 2026; maximum-capacity table also gives A-25/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "HM141HFS UB41"
    ]
  },
  {
    "id": 6503,
    "manufacturer": "LG",
    "model": "THERMA V R290 Monobloc S",
    "product_code": "HM143HFS.UB41",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "LG 2026 R290 Monobloc S leaflet (THERMA V)",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.5,
    "max_cool_capacity": 11,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 27,
    "height": 1019,
    "width": 1320,
    "depth": 520,
    "weight": 131,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V R290 Monobloc S HM143HFS.UB41, 14 kW air-to-water monobloc in the larger 1,320 mm chassis, natural R290. 14.0 kW at A7/W35 with a COP of 4.5, SCOP 4.85 at W35 (A+++) and 3.65 at W55 (A++). Reversible, 11.0 kW cooling at A35/W7. Flow to 75 C, runs down to -25 C. Sound power 57 dB(A). Three-phase.",
    "notes": "Source: Oct - HP Information/LG/2026 R290 Monobloc S Leaflet_20260911_185918_.pdf, product specification page for the 12 / 14 / 16 kW sizes (LG marks this page 'Preliminary'). The leaflet prints the single- and three-phase 14 kW units in one column (HM141HFS UB41 / HM143HFS UB41), so they share every performance figure. No power input printed, so COP cannot be recomputed; SCOP checked against declared eta-s: 4.85/2.5 = 194.0% vs 191%, 3.65/2.5 = 146.0% vs 143% (within the usual ~3 point correction). Published points: A7/W35 14.00 kW COP 4.5; A2/W35 12.50 kW COP 3.05; A-7/W35 12.50 kW COP 2.5; A7/W55 13.00 kW COP 2.9; A-7/W55 11.00 kW COP 1.85; cooling A35/W18 12.50 kW EER 4.6, A35/W7 11.00 kW EER 3.15. Sound power 57 dB(A) rated / 56 low-noise; 35 dB(A) at 5 m. R290 1.0 kg precharged (GWP 0.02 as LG states). Heating flow 15-75 C, DHW 15-80 C, cooling flow 5-27 C; ambient -25 to 35 C heating, 5-48 C cooling. Dimensions 1019 H x 1320 W x 520 D; net 131 kg. 8 L expansion vessel, Wi-Fi integrated. MCS cert printed on page: 011-1W127 (looks truncated - check). CAPACITY BASIS: Cap Max = A7/W35 rated output; Max Heat Cap = 11 kW at A-7/W55 (Euan's choice, 26 Oct 2026; maximum-capacity table also gives A-25/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "HM143HFS UB41"
    ]
  },
  {
    "id": 6504,
    "manufacturer": "LG",
    "model": "THERMA V R290 Monobloc S",
    "product_code": "HM161HFS.UB41",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "LG 2026 R290 Monobloc S leaflet (THERMA V)",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 27,
    "height": 1019,
    "width": 1320,
    "depth": 520,
    "weight": 131,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V R290 Monobloc S HM161HFS.UB41, 16 kW air-to-water monobloc in the larger 1,320 mm chassis, natural R290. 16.0 kW at A7/W35 with a COP of 4.4, SCOP 4.8 at W35 (A+++) and 3.6 at W55 (A++). Reversible, 11.5 kW cooling at A35/W7. Flow to 75 C, runs down to -25 C. Sound power 59 dB(A). Single-phase.",
    "notes": "Source: Oct - HP Information/LG/2026 R290 Monobloc S Leaflet_20260911_185918_.pdf, product specification page for the 12 / 14 / 16 kW sizes (LG marks this page 'Preliminary'). The leaflet prints the single- and three-phase 16 kW units in one column (HM161HFS UB41 / HM163HFS UB41), so they share every performance figure. No power input printed, so COP cannot be recomputed; SCOP checked against declared eta-s: 4.8/2.5 = 192.0% vs 189%, 3.6/2.5 = 144.0% vs 141% (within the usual ~3 point correction). Published points: A7/W35 16.00 kW COP 4.4; A2/W35 13.00 kW COP 3.0; A-7/W35 13.50 kW COP 2.5; A7/W55 14.00 kW COP 2.8; A-7/W55 12.00 kW COP 1.8; cooling A35/W18 13.00 kW EER 4.5, A35/W7 11.50 kW EER 3.1. Sound power 59 dB(A) rated / 57 low-noise; 37 dB(A) at 5 m. R290 1.0 kg precharged (GWP 0.02 as LG states). Heating flow 15-75 C, DHW 15-80 C, cooling flow 5-27 C; ambient -25 to 35 C heating, 5-48 C cooling. Dimensions 1019 H x 1320 W x 520 D; net 131 kg. 8 L expansion vessel, Wi-Fi integrated. MCS cert printed on page: 011-1W127 (looks truncated - check). CAPACITY BASIS: Cap Max = A7/W35 rated output; Max Heat Cap = 12 kW at A-7/W55 (Euan's choice, 26 Oct 2026; maximum-capacity table also gives A-25/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "HM161HFS UB41"
    ]
  },
  {
    "id": 6505,
    "manufacturer": "LG",
    "model": "THERMA V R290 Monobloc S",
    "product_code": "HM163HFS.UB41",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "LG 2026 R290 Monobloc S leaflet (THERMA V)",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 27,
    "height": 1019,
    "width": 1320,
    "depth": 520,
    "weight": 131,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V R290 Monobloc S HM163HFS.UB41, 16 kW air-to-water monobloc in the larger 1,320 mm chassis, natural R290. 16.0 kW at A7/W35 with a COP of 4.4, SCOP 4.8 at W35 (A+++) and 3.6 at W55 (A++). Reversible, 11.5 kW cooling at A35/W7. Flow to 75 C, runs down to -25 C. Sound power 59 dB(A). Three-phase.",
    "notes": "Source: Oct - HP Information/LG/2026 R290 Monobloc S Leaflet_20260911_185918_.pdf, product specification page for the 12 / 14 / 16 kW sizes (LG marks this page 'Preliminary'). The leaflet prints the single- and three-phase 16 kW units in one column (HM161HFS UB41 / HM163HFS UB41), so they share every performance figure. No power input printed, so COP cannot be recomputed; SCOP checked against declared eta-s: 4.8/2.5 = 192.0% vs 189%, 3.6/2.5 = 144.0% vs 141% (within the usual ~3 point correction). Published points: A7/W35 16.00 kW COP 4.4; A2/W35 13.00 kW COP 3.0; A-7/W35 13.50 kW COP 2.5; A7/W55 14.00 kW COP 2.8; A-7/W55 12.00 kW COP 1.8; cooling A35/W18 13.00 kW EER 4.5, A35/W7 11.50 kW EER 3.1. Sound power 59 dB(A) rated / 57 low-noise; 37 dB(A) at 5 m. R290 1.0 kg precharged (GWP 0.02 as LG states). Heating flow 15-75 C, DHW 15-80 C, cooling flow 5-27 C; ambient -25 to 35 C heating, 5-48 C cooling. Dimensions 1019 H x 1320 W x 520 D; net 131 kg. 8 L expansion vessel, Wi-Fi integrated. MCS cert printed on page: 011-1W127 (looks truncated - check). CAPACITY BASIS: Cap Max = A7/W35 rated output; Max Heat Cap = 12 kW at A-7/W55 (Euan's choice, 26 Oct 2026; maximum-capacity table also gives A-25/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "HM163HFS UB41"
    ]
  },
  {
    "id": 6506,
    "manufacturer": "Qvantum",
    "model": "QA",
    "product_code": "QA50",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Qvantum QA50 UK datasheet (issue 09/2026)",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 50,
    "max_heat_capacity": 30.3,
    "max_heat_capacity_temp": "A-10/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.12,
    "cop_cond": "A7/W35",
    "scop": 4.52,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 51.93,
    "max_cool_capacity": 32.75,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1195,
    "depth": 980,
    "weight": 363,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Qvantum QA50, a 50 kW R290 air-to-water heat pump for multi-residential ambient loops and light commercial buildings. 50 kW at A7/W35, SCOP 4.52 at W35 (A+++) and 3.26 at W55 (A++). Heats and cools, flow to 70 C, runs -25 to +43 C. Two 1.5 kg R290 circuits, sound power 75 dB(A). Cascades via the QC PRO controller.",
    "notes": "Source: Oct - HP Information/Qvantum/QA50_Qvantum_UK-1-1.pdf p.3 TECHNICAL DATA. Max heating capacity A7/W35 50.00 kW, A7/W55 46.00 kW, A-10/W55 30.30 kW; COP A7/W35 3.12 (printed against the 50 kW maximum output - low for an R290 unit, so likely a max-speed point; no nominal COP printed). SCOP 4.52 (W35) / 3.26 (W55), Pdesignh 25.56/25.53 kW, A+++/A++. Ambient-loop conditions: A-3/W25 40.85 kW COP 3.04. Other points: heating A-3/W35 38.51 kW, A-3/W55 36.62 kW; cooling A35/W7 32.75 kW, A35/W18 41.92 kW, max cooling A35/W25 51.93 kW EER 3.17 (EER at A35/W7 not printed). WTOL 70 C; ambient -25 to +43 C. R290 2 x 1.5 kg (GWP 0.02). 380 V 3N 50 Hz, max input 24 kW / 30 A, IPX4. Lw 75 dB(A) (EN 12102); Lp 70 dB(A) at 1 m. Net 363 kg; 1195 W x 980 D x 1900 H mm. CAPACITY BASIS: Cap Max 50 kW (A7/W35); Max Heat Cap 30.3 kW at A-10/W55, the lowest air temperature printed (A-3/W35 38.51 kW is the lowest W35 point if you prefer a W35 figure).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Qvantum QA50"
    ]
  },
  {
    "id": 6507,
    "manufacturer": "Dethermina",
    "model": "A-THERM80",
    "product_code": "A-THERM80 50.1 STD",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Dethermina A-THERM80 product sheet (EN)",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 35,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 48.5,
    "max_heat_capacity": 48.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.66,
    "cop_cond": "A7/W45",
    "scop": 3.3,
    "scop_cond": "W55",
    "eer": 3.12,
    "eer_cond": "A35/W7",
    "seer": 4.24,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 40.2,
    "max_cool_capacity": 40.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 2254,
    "width": 1810,
    "depth": 1250,
    "weight": 820,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dethermina A-THERM80 50.1, a modular 48.5 kW reversible R290 air-to-water heat pump that makes water up to 80 C - aimed at replacing commercial boilers without changing emitters. COP 3.67 at A7/W45, SCOP 3.30 (medium temperature). Cools 40.2 kW at A35/W7. ATEX-rated compressor compartment, under 5 kg R290 per module, units cascade over LAN.",
    "notes": "Source: Oct - HP Information/Dethermina/scheda-prodotto-a-themo80_eng.pdf, 'Technical data and performances' (printed pp.12-13). Heating 48.5 kW / 13.2 kW input at A7 (RH 86%) W40/45 (EN 14511-2022), COP 3.67 (48.5/13.2 = 3.67 OK); max water out 80 C. Cooling 40.2 kW / 12.9 kW at A35 W12/7, EER 3.12 (OK). SEER 4.24, SCOP 3.30 (EN 14825, MT application = W55). Semi-hermetic reciprocating compressor, inverter PM motor, 1 circuit; 1 EC axial fan. R290 charge '<5 kg' (no exact figure - left blank). 3+N/400/50, max input 25 kW, MRA 45.5 A. Lw 85 dB(A); Lp 67 dB(A) at 1 m, 53 dB(A) at 10 m. 1810 L x 1250 D x 2255 H mm, operating 820 kg (on-board pump version). Operating limits chart: heating air -20 to ~35 C, outlet 35-80 C; cooling outlet 5-18 C with water (down to -10 C with glycol). No A7/W35 point and no low-ambient capacity printed; Max Heat Cap set to the 48.5 kW A7/W45 rating (Euan, 26 Oct 2026). A 50.2 SLN super-low-noise version exists but no data is printed. UK distributor: Pure Thermal.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "A-THERM80 50.1",
      "A-Therm80"
    ]
  },
  {
    "id": 6508,
    "manufacturer": "Ariston",
    "model": "Nimbus 5 M R290, 30",
    "product_code": "NIMBUS 5 30 M R290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Ariston Nimbus 5 M R290 product fiche (EN, Annex A)",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 2.6,
    "max_heat_capacity": 1.8,
    "max_heat_capacity_temp": "A-22/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.91,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": 5.43,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ariston Nimbus 5 M R290 30 M outdoor monobloc, natural R290, for use with the Nimbus 5 Plus, Compact-UK, Pocket or Pack indoor units. SCOP 4.91 at W35 and 3.83 at W55 (average climate), flow to 75 C, operating limit -25 C. Outdoor sound power 52 dB(A). Single-phase.",
    "notes": "Source: Oct - HP Information/Ariston/s3Downloader.pdf (Ariston product fiche Annex A, Reg. 811/2013 + EN 14825 tables). One row per outdoor unit (Euan's rule, 26 Oct 2026); the indoor variants Plus / Compact-UK / Pocket / Pack are aliases. ERP data (Plus/Compact/Pocket, 'with supplementary heater'): W35 average eta-s 193%, SCOP 4.91; W55 average eta-s 150%, SCOP 3.83, Prated W55 2.83 kW. The Pack (PP 150/180/210 L) fiche is a little lower (no supplementary heater). Declared capacity A-7/W35 2.5 kW; colder-climate Tdesignh (-22 C) W35 1.8 kW. Cooling SEER 5.43 at W7 (EN 14825). Outdoor Lw 52 dB(A); TOL -25 C; WTOL 75 C. NOT IN THIS DOCUMENT: A7/W35 rated output and COP, refrigerant charge, dimensions, weight, cooling capacity/EER - need Ariston's technical datasheet. CAPACITY BASIS: Cap Max = largest capacity printed in the fiche (2.6 kW); Max Heat Cap = 1.8 kW at A-22/W35 (colder climate design point, lowest air temperature with a W35 capacity).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "NIMBUS 5 PLUS M R290 30",
      "NIMBUS 5 COMPACT M R290 30",
      "NIMBUS 5 POCKET M R290 30",
      "NIMBUS 5 PACK M (with 30 M outdoor unit)"
    ]
  },
  {
    "id": 6509,
    "manufacturer": "Ariston",
    "model": "Nimbus 5 M R290, 50",
    "product_code": "NIMBUS 5 50 M R290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Ariston Nimbus 5 M R290 product fiche (EN, Annex A)",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 5,
    "max_heat_capacity": 2.94,
    "max_heat_capacity_temp": "A-22/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.82,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": 5.4,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ariston Nimbus 5 M R290 50 M outdoor monobloc, natural R290, for use with the Nimbus 5 Plus, Compact-UK, Pocket or Pack indoor units. SCOP 4.82 at W35 and 3.67 at W55 (average climate), flow to 75 C, operating limit -25 C. Outdoor sound power 54 dB(A). Single-phase.",
    "notes": "Source: Oct - HP Information/Ariston/s3Downloader.pdf (Ariston product fiche Annex A, Reg. 811/2013 + EN 14825 tables). One row per outdoor unit (Euan's rule, 26 Oct 2026); the indoor variants Plus / Compact-UK / Pocket / Pack are aliases. ERP data (Plus/Compact/Pocket, 'with supplementary heater'): W35 average eta-s 190%, SCOP 4.82; W55 average eta-s 144%, SCOP 3.67, Prated W55 5.65 kW. The Pack (PP 150/180/210 L) fiche is a little lower (no supplementary heater). Declared capacity A-7/W35 5.0 kW; colder-climate Tdesignh (-22 C) W35 2.94 kW. Cooling SEER 5.4 at W7 (EN 14825). Outdoor Lw 54 dB(A); TOL -25 C; WTOL 75 C. NOT IN THIS DOCUMENT: A7/W35 rated output and COP, refrigerant charge, dimensions, weight, cooling capacity/EER - need Ariston's technical datasheet. CAPACITY BASIS: Cap Max = largest capacity printed in the fiche (5.0 kW); Max Heat Cap = 2.94 kW at A-22/W35 (colder climate design point, lowest air temperature with a W35 capacity).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "NIMBUS 5 PLUS M R290 50",
      "NIMBUS 5 COMPACT M R290 50",
      "NIMBUS 5 POCKET M R290 50",
      "NIMBUS 5 PACK M (with 50 M outdoor unit)"
    ]
  },
  {
    "id": 6510,
    "manufacturer": "Ariston",
    "model": "Nimbus 5 M R290, 80",
    "product_code": "NIMBUS 5 80 M R290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Ariston Nimbus 5 M R290 product fiche (EN, Annex A)",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 4.63,
    "max_heat_capacity_temp": "A-22/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.59,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": 5.33,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ariston Nimbus 5 M R290 80 M outdoor monobloc, natural R290, for use with the Nimbus 5 Plus, Compact-UK, Pocket or Pack indoor units. SCOP 4.59 at W35 and 3.58 at W55 (average climate), flow to 75 C, operating limit -25 C. Outdoor sound power 56 dB(A). Single-phase.",
    "notes": "Source: Oct - HP Information/Ariston/s3Downloader.pdf (Ariston product fiche Annex A, Reg. 811/2013 + EN 14825 tables). One row per outdoor unit (Euan's rule, 26 Oct 2026); the indoor variants Plus / Compact-UK / Pocket / Pack are aliases. ERP data (Plus/Compact/Pocket, 'with supplementary heater'): W35 average eta-s 181%, SCOP 4.59; W55 average eta-s 140%, SCOP 3.58, Prated W55 7.69 kW. The Pack (PP 150/180/210 L) fiche is a little lower (no supplementary heater). Declared capacity A-7/W35 7.0 kW; colder-climate Tdesignh (-22 C) W35 4.63 kW. Cooling SEER 5.33 at W7 (EN 14825). Outdoor Lw 56 dB(A); TOL -25 C; WTOL 75 C. NOT IN THIS DOCUMENT: A7/W35 rated output and COP, refrigerant charge, dimensions, weight, cooling capacity/EER - need Ariston's technical datasheet. CAPACITY BASIS: Cap Max = largest capacity printed in the fiche (8.0 kW); Max Heat Cap = 4.63 kW at A-22/W35 (colder climate design point, lowest air temperature with a W35 capacity).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "NIMBUS 5 PLUS M R290 80",
      "NIMBUS 5 COMPACT M R290 80",
      "NIMBUS 5 POCKET M R290 80",
      "NIMBUS 5 PACK M (with 80 M outdoor unit)"
    ]
  },
  {
    "id": 6511,
    "manufacturer": "Ariston",
    "model": "Nimbus 5 M R290, 80-T",
    "product_code": "NIMBUS 5 80 M-T R290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Ariston Nimbus 5 M R290 product fiche (EN, Annex A)",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 4.63,
    "max_heat_capacity_temp": "A-22/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.59,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": 5.33,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ariston Nimbus 5 M R290 80 M-T outdoor monobloc, natural R290, for use with the Nimbus 5 Plus, Compact-UK, Pocket or Pack indoor units. SCOP 4.59 at W35 and 3.58 at W55 (average climate), flow to 75 C, operating limit -25 C. Outdoor sound power 56 dB(A). Three-phase version.",
    "notes": "Source: Oct - HP Information/Ariston/s3Downloader.pdf (Ariston product fiche Annex A, Reg. 811/2013 + EN 14825 tables). One row per outdoor unit (Euan's rule, 26 Oct 2026); the indoor variants Plus / Compact-UK / Pocket / Pack are aliases. ERP data (Plus/Compact/Pocket, 'with supplementary heater'): W35 average eta-s 181%, SCOP 4.59; W55 average eta-s 140%, SCOP 3.58, Prated W55 7.69 kW. The Pack (PP 150/180/210 L) fiche is a little lower (no supplementary heater). Declared capacity A-7/W35 7.0 kW; colder-climate Tdesignh (-22 C) W35 4.63 kW. Cooling SEER 5.33 at W7 (EN 14825). Outdoor Lw 56 dB(A); TOL -25 C; WTOL 75 C. NOT IN THIS DOCUMENT: A7/W35 rated output and COP, refrigerant charge, dimensions, weight, cooling capacity/EER - need Ariston's technical datasheet. CAPACITY BASIS: Cap Max = largest capacity printed in the fiche (8.0 kW); Max Heat Cap = 4.63 kW at A-22/W35 (colder climate design point, lowest air temperature with a W35 capacity).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "NIMBUS 5 PLUS M R290 80",
      "NIMBUS 5 COMPACT M R290 80",
      "NIMBUS 5 POCKET M R290 80",
      "NIMBUS 5 PACK M (with 80 M-T outdoor unit)"
    ]
  },
  {
    "id": 6512,
    "manufacturer": "Ariston",
    "model": "Nimbus 5 M R290, 120",
    "product_code": "NIMBUS 5 120 M R290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Ariston Nimbus 5 M R290 product fiche (EN, Annex A)",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 9.81,
    "max_heat_capacity": 6.98,
    "max_heat_capacity_temp": "A-22/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.86,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": 5.45,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ariston Nimbus 5 M R290 120 M outdoor monobloc, natural R290, for use with the Nimbus 5 Plus, Compact-UK, Pocket or Pack indoor units. SCOP 4.86 at W35 and 3.87 at W55 (average climate), flow to 75 C, operating limit -25 C. Outdoor sound power 57 dB(A). Single-phase.",
    "notes": "Source: Oct - HP Information/Ariston/s3Downloader.pdf (Ariston product fiche Annex A, Reg. 811/2013 + EN 14825 tables). One row per outdoor unit (Euan's rule, 26 Oct 2026); the indoor variants Plus / Compact-UK / Pocket / Pack are aliases. ERP data (Plus/Compact/Pocket, 'with supplementary heater'): W35 average eta-s 191%, SCOP 4.86; W55 average eta-s 152%, SCOP 3.87, Prated W55 9.42 kW. The Pack (PP 150/180/210 L) fiche is a little lower (no supplementary heater). Declared capacity A-7/W35 9.73 kW; colder-climate Tdesignh (-22 C) W35 6.98 kW. Cooling SEER 5.45 at W7 (EN 14825). Outdoor Lw 57 dB(A); TOL -25 C; WTOL 75 C. NOT IN THIS DOCUMENT: A7/W35 rated output and COP, refrigerant charge, dimensions, weight, cooling capacity/EER - need Ariston's technical datasheet. CAPACITY BASIS: Cap Max = largest capacity printed in the fiche (9.81 kW); Max Heat Cap = 6.98 kW at A-22/W35 (colder climate design point, lowest air temperature with a W35 capacity).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "NIMBUS 5 PLUS M R290 120",
      "NIMBUS 5 COMPACT M R290 120",
      "NIMBUS 5 POCKET M R290 120",
      "NIMBUS 5 PACK M (with 120 M outdoor unit)"
    ]
  },
  {
    "id": 6513,
    "manufacturer": "Ariston",
    "model": "Nimbus 5 M R290, 120-T",
    "product_code": "NIMBUS 5 120 M-T R290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Ariston Nimbus 5 M R290 product fiche (EN, Annex A)",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 9.81,
    "max_heat_capacity": 6.98,
    "max_heat_capacity_temp": "A-22/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.86,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": 5.45,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ariston Nimbus 5 M R290 120 M-T outdoor monobloc, natural R290, for use with the Nimbus 5 Plus, Compact-UK, Pocket or Pack indoor units. SCOP 4.86 at W35 and 3.87 at W55 (average climate), flow to 75 C, operating limit -25 C. Outdoor sound power 57 dB(A). Three-phase version.",
    "notes": "Source: Oct - HP Information/Ariston/s3Downloader.pdf (Ariston product fiche Annex A, Reg. 811/2013 + EN 14825 tables). One row per outdoor unit (Euan's rule, 26 Oct 2026); the indoor variants Plus / Compact-UK / Pocket / Pack are aliases. ERP data (Plus/Compact/Pocket, 'with supplementary heater'): W35 average eta-s 191%, SCOP 4.86; W55 average eta-s 152%, SCOP 3.87, Prated W55 9.42 kW. The Pack (PP 150/180/210 L) fiche is a little lower (no supplementary heater). Declared capacity A-7/W35 9.73 kW; colder-climate Tdesignh (-22 C) W35 6.98 kW. Cooling SEER 5.45 at W7 (EN 14825). Outdoor Lw 57 dB(A); TOL -25 C; WTOL 75 C. NOT IN THIS DOCUMENT: A7/W35 rated output and COP, refrigerant charge, dimensions, weight, cooling capacity/EER - need Ariston's technical datasheet. CAPACITY BASIS: Cap Max = largest capacity printed in the fiche (9.81 kW); Max Heat Cap = 6.98 kW at A-22/W35 (colder climate design point, lowest air temperature with a W35 capacity).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "NIMBUS 5 PLUS M R290 120",
      "NIMBUS 5 COMPACT M R290 120",
      "NIMBUS 5 POCKET M R290 120",
      "NIMBUS 5 PACK M (with 120 M-T outdoor unit)"
    ]
  },
  {
    "id": 6514,
    "manufacturer": "Ariston",
    "model": "Nimbus 5 M R290, 150",
    "product_code": "NIMBUS 5 150 M R290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Ariston Nimbus 5 M R290 product fiche (EN, Annex A)",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 11.06,
    "max_heat_capacity": 7.63,
    "max_heat_capacity_temp": "A-22/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.67,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": 5.43,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ariston Nimbus 5 M R290 150 M outdoor monobloc, natural R290, for use with the Nimbus 5 Plus, Compact-UK, Pocket or Pack indoor units. SCOP 4.67 at W35 and 3.86 at W55 (average climate), flow to 75 C, operating limit -25 C. Outdoor sound power 57 dB(A). Single-phase.",
    "notes": "Source: Oct - HP Information/Ariston/s3Downloader.pdf (Ariston product fiche Annex A, Reg. 811/2013 + EN 14825 tables). One row per outdoor unit (Euan's rule, 26 Oct 2026); the indoor variants Plus / Compact-UK / Pocket / Pack are aliases. ERP data (Plus/Compact/Pocket, 'with supplementary heater'): W35 average eta-s 184%, SCOP 4.67; W55 average eta-s 151%, SCOP 3.86, Prated W55 11.59 kW. The Pack (PP 150/180/210 L) fiche is a little lower (no supplementary heater). Declared capacity A-7/W35 11.06 kW; colder-climate Tdesignh (-22 C) W35 7.63 kW. Cooling SEER 5.43 at W7 (EN 14825). Outdoor Lw 57 dB(A); TOL -25 C; WTOL 75 C. NOT IN THIS DOCUMENT: A7/W35 rated output and COP, refrigerant charge, dimensions, weight, cooling capacity/EER - need Ariston's technical datasheet. CAPACITY BASIS: Cap Max = largest capacity printed in the fiche (11.06 kW); Max Heat Cap = 7.63 kW at A-22/W35 (colder climate design point, lowest air temperature with a W35 capacity).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "NIMBUS 5 PLUS M R290 150",
      "NIMBUS 5 COMPACT M R290 150",
      "NIMBUS 5 POCKET M R290 150",
      "NIMBUS 5 PACK M (with 150 M outdoor unit)"
    ]
  },
  {
    "id": 6515,
    "manufacturer": "Ariston",
    "model": "Nimbus 5 M R290, 150-T",
    "product_code": "NIMBUS 5 150 M-T R290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Ariston Nimbus 5 M R290 product fiche (EN, Annex A)",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 11.06,
    "max_heat_capacity": 7.63,
    "max_heat_capacity_temp": "A-22/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.67,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": 5.43,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ariston Nimbus 5 M R290 150 M-T outdoor monobloc, natural R290, for use with the Nimbus 5 Plus, Compact-UK, Pocket or Pack indoor units. SCOP 4.67 at W35 and 3.86 at W55 (average climate), flow to 75 C, operating limit -25 C. Outdoor sound power 57 dB(A). Three-phase version.",
    "notes": "Source: Oct - HP Information/Ariston/s3Downloader.pdf (Ariston product fiche Annex A, Reg. 811/2013 + EN 14825 tables). One row per outdoor unit (Euan's rule, 26 Oct 2026); the indoor variants Plus / Compact-UK / Pocket / Pack are aliases. ERP data (Plus/Compact/Pocket, 'with supplementary heater'): W35 average eta-s 184%, SCOP 4.67; W55 average eta-s 151%, SCOP 3.86, Prated W55 11.59 kW. The Pack (PP 150/180/210 L) fiche is a little lower (no supplementary heater). Declared capacity A-7/W35 11.06 kW; colder-climate Tdesignh (-22 C) W35 7.63 kW. Cooling SEER 5.43 at W7 (EN 14825). Outdoor Lw 57 dB(A); TOL -25 C; WTOL 75 C. NOT IN THIS DOCUMENT: A7/W35 rated output and COP, refrigerant charge, dimensions, weight, cooling capacity/EER - need Ariston's technical datasheet. CAPACITY BASIS: Cap Max = largest capacity printed in the fiche (11.06 kW); Max Heat Cap = 7.63 kW at A-22/W35 (colder climate design point, lowest air temperature with a W35 capacity).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "NIMBUS 5 PLUS M R290 150",
      "NIMBUS 5 COMPACT M R290 150",
      "NIMBUS 5 POCKET M R290 150",
      "NIMBUS 5 PACK M (with 150 M-T outdoor unit)"
    ]
  },
  {
    "id": 6516,
    "manufacturer": "Rinnai",
    "model": "HPI (i-32V5)",
    "product_code": "i-32V504",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 4.76,
    "max_heat_capacity": 4.75,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.75,
    "cop_cond": "A7/W35",
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 827,
    "width": 924,
    "depth": 379,
    "weight": 61,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPI i-32V504, a 4.76 kW R32 inverter monobloc air source heat pump for homes and small commercial sites, cascadable up to 7 units. COP 4.76 at A7/W35, SCOP 4.56 (W35, A+++). Single-phase, sound power 58 dB(A), 61 kg. Same unit as the MAXA i-32V5 04.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.6 (HPI32 04 column). A7/W35 4.76 kW / 1.0 kW input, COP 4.76; A7/W45 4.75 kW / 1.3 kW, COP 3.65; SCOP 4.56 (average, Tbiv -7, W35), A+++/A++. R32 1.5 kg. Lw 58 dB(A), Lp 43.8 dB(A) at 1 m. 924 L x 379 D x 828 H mm; operating 61 kg. No max-Hz figure printed for this size (Cap Max = A7/W35 nominal). Op min -25 C and 60 C flow from Rinnai brochure text ('operates on low outside temperatures -25 C'); NOTE the MAXA twin documentation states -20/+40 C air and 25-60 C water. No cooling data in the Rinnai brochure. TWIN: same unit and figures as site ID 5825 (Advantix (MAXA) i-32V5) - kept as its own Rinnai row per Euan, 26 Oct 2026.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "HPI32 04",
      "Rinnai HPI 04",
      "i-32V5 04"
    ]
  },
  {
    "id": 6517,
    "manufacturer": "Rinnai",
    "model": "HPI (i-32V5)",
    "product_code": "i-32V506",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 6.08,
    "max_heat_capacity": 5.88,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.51,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 828,
    "width": 924,
    "depth": 377,
    "weight": 72,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPI i-32V506, a 6.08 kW R32 inverter monobloc air source heat pump for homes and small commercial sites, cascadable up to 7 units. COP 4.51 at A7/W35, SCOP 4.46 (W35, A+++). Single-phase, sound power 64 dB(A), 72 kg. Same unit as the MAXA i-32V5 06.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.6 (HPI32 06 column). A7/W35 6.08 kW / 1.35 kW input, COP 4.51; A7/W45 5.88 kW / 1.66 kW, COP 3.54; SCOP 4.46 (average, Tbiv -7, W35), A+++/A++. R32 1.5 kg. Lw 64 dB(A), Lp 49.8 dB(A) at 1 m. 924 L x 377 D x 828 H mm; operating 72 kg. No max-Hz figure printed for this size (Cap Max = A7/W35 nominal). Op min -25 C and 60 C flow from Rinnai brochure text ('operates on low outside temperatures -25 C'); NOTE the MAXA twin documentation states -20/+40 C air and 25-60 C water. No cooling data in the Rinnai brochure. TWIN: same unit and figures as site ID 5826 (Advantix (MAXA) i-32V5) - kept as its own Rinnai row per Euan, 26 Oct 2026.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "HPI32 06",
      "Rinnai HPI 06",
      "i-32V5 06"
    ]
  },
  {
    "id": 6518,
    "manufacturer": "Rinnai",
    "model": "HPI (i-32V5)",
    "product_code": "i-32V508",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 7.81,
    "max_heat_capacity": 7.58,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.38,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 828,
    "width": 924,
    "depth": 377,
    "weight": 72,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPI i-32V508, a 7.81 kW R32 inverter monobloc air source heat pump for homes and small commercial sites, cascadable up to 7 units. COP 4.38 at A7/W35, SCOP 4.46 (W35, A+++). Single-phase, sound power 64 dB(A), 72 kg. Same unit as the MAXA i-32V5 08.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.6 (HPI32 08 column). A7/W35 7.81 kW / 1.78 kW input, COP 4.38; A7/W45 7.58 kW / 2.17 kW, COP 3.5; SCOP 4.46 (average, Tbiv -7, W35), A+++/A++. R32 1.5 kg. Lw 64 dB(A), Lp 49.8 dB(A) at 1 m. 924 L x 377 D x 828 H mm; operating 72 kg. No max-Hz figure printed for this size (Cap Max = A7/W35 nominal). Op min -25 C and 60 C flow from Rinnai brochure text ('operates on low outside temperatures -25 C'); NOTE the MAXA twin documentation states -20/+40 C air and 25-60 C water. No cooling data in the Rinnai brochure. TWIN: same unit and figures as site ID 5828 (Advantix (MAXA) i-32V5) - kept as its own Rinnai row per Euan, 26 Oct 2026.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "HPI32 08",
      "Rinnai HPI 08",
      "i-32V5 08"
    ]
  },
  {
    "id": 6519,
    "manufacturer": "Rinnai",
    "model": "HPI (i-32V5)",
    "product_code": "i-32V510",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure + Rinnai technical product submittal",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11.6,
    "max_heat_capacity": 9.76,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.43,
    "cop_cond": "A7/W35",
    "scop": 4.53,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 936,
    "width": 1047,
    "depth": 456,
    "weight": 96,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPI i-32V510, a 10.1 kW R32 inverter monobloc air source heat pump for homes and small commercial sites, cascadable up to 7 units. COP 4.43 at A7/W35, SCOP 4.53 (W35, A+++). Single-phase, sound power 64 dB(A), 96 kg. Same unit as the MAXA i-32V5 10.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.6 (HPI32 10 column). A7/W35 10.1 kW / 2.28 kW input, COP 4.43; A7/W45 9.76 kW / 2.8 kW, COP 3.48; SCOP 4.53 (average, Tbiv -7, W35), A+++/A++. R32 2.5 kg. Lw 64 dB(A), Lp 49.4 dB(A) at 1 m. 1047 L x 456 D x 936 H mm; operating 96 kg. Rinnai spec sheet Heat_Pump_Spec_Model_i-32V510.pdf: min/nom/max at A7/W35 5.33 / 10.1 / 11.6 kW, COP 4.43, SCOP 4.53, Lw 64, 96 kg; temperature setting 60 C. Cap Max = spec-sheet max (max-Hz). Op min -25 C and 60 C flow from Rinnai brochure text ('operates on low outside temperatures -25 C'); NOTE the MAXA twin documentation states -20/+40 C air and 25-60 C water. No cooling data in the Rinnai brochure. TWIN: same unit and figures as site ID 5809 (Advantix (MAXA) i-32V5) - kept as its own Rinnai row per Euan, 26 Oct 2026.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "HPI32 10",
      "Rinnai HPI 10",
      "i-32V5 10"
    ]
  },
  {
    "id": 6520,
    "manufacturer": "Rinnai",
    "model": "HPI (i-32V5)",
    "product_code": "i-32V510T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure + Rinnai technical product submittal",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11.6,
    "max_heat_capacity": 9.76,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.43,
    "cop_cond": "A7/W35",
    "scop": 4.53,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 936,
    "width": 1047,
    "depth": 456,
    "weight": 96,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPI i-32V510T, a 10.1 kW R32 inverter monobloc air source heat pump for homes and small commercial sites, cascadable up to 7 units. COP 4.43 at A7/W35, SCOP 4.53 (W35, A+++). Three-phase, sound power 64 dB(A), 96 kg. Same unit as the MAXA i-32V5 10T.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.6 (HPI32 10T column). A7/W35 10.1 kW / 2.28 kW input, COP 4.43; A7/W45 9.76 kW / 2.8 kW, COP 3.48; SCOP 4.53 (average, Tbiv -7, W35), A+++/A++. R32 2.5 kg. Lw 64 dB(A), Lp 49.4 dB(A) at 1 m. 1047 L x 456 D x 936 H mm; operating 96 kg. Rinnai spec sheet Heat_Pump_Spec_Model_i-32V510.pdf: min/nom/max at A7/W35 5.33 / 10.1 / 11.6 kW, COP 4.43, SCOP 4.53, Lw 64, 96 kg; temperature setting 60 C. Cap Max = spec-sheet max (max-Hz). 3-phase twin of the single-phase size; spec sheet shared. Op min -25 C and 60 C flow from Rinnai brochure text ('operates on low outside temperatures -25 C'); NOTE the MAXA twin documentation states -20/+40 C air and 25-60 C water. No cooling data in the Rinnai brochure. TWIN: same unit and figures as site ID 5830 (Advantix (MAXA) i-32V5) - kept as its own Rinnai row per Euan, 26 Oct 2026.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "HPI32 10T",
      "Rinnai HPI 10T",
      "i-32V5 10T"
    ]
  },
  {
    "id": 6521,
    "manufacturer": "Rinnai",
    "model": "HPI (i-32V5)",
    "product_code": "i-32V512",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure + Rinnai technical product submittal",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 13.6,
    "max_heat_capacity": 11.47,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.43,
    "cop_cond": "A7/W35",
    "scop": 4.47,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 936,
    "width": 1047,
    "depth": 456,
    "weight": 96,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPI i-32V512, a 11.8 kW R32 inverter monobloc air source heat pump for homes and small commercial sites, cascadable up to 7 units. COP 4.43 at A7/W35, SCOP 4.47 (W35, A+++). Single-phase, sound power 65 dB(A), 96 kg. Same unit as the MAXA i-32V5 12.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.6 (HPI32 12 column). A7/W35 11.8 kW / 2.73 kW input, COP 4.32; A7/W45 11.47 kW / 3.33 kW, COP 3.44; SCOP 4.47 (average, Tbiv -7, W35), A+++/A++. R32 2.5 kg. Lw 65 dB(A), Lp 50.4 dB(A) at 1 m. 1047 L x 456 D x 936 H mm; operating 96 kg. Rinnai spec sheet Heat_Pump_Spec_Model_i-32V512.pdf: min/nom/max at A7/W35 5.33 / 11.8 / 13.6 kW, COP 4.43 (brochure 4.32), SCOP 4.47, Lw 65, 96 kg; temperature setting 60 C. Cap Max = spec-sheet max (max-Hz). Op min -25 C and 60 C flow from Rinnai brochure text ('operates on low outside temperatures -25 C'); NOTE the MAXA twin documentation states -20/+40 C air and 25-60 C water. No cooling data in the Rinnai brochure. TWIN: same unit and figures as site ID 5831 (Advantix (MAXA) i-32V5) - kept as its own Rinnai row per Euan, 26 Oct 2026.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "HPI32 12",
      "Rinnai HPI 12",
      "i-32V5 12"
    ]
  },
  {
    "id": 6522,
    "manufacturer": "Rinnai",
    "model": "HPI (i-32V5)",
    "product_code": "i-32V512T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure + Rinnai technical product submittal",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 13.6,
    "max_heat_capacity": 11.47,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.43,
    "cop_cond": "A7/W35",
    "scop": 4.47,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 936,
    "width": 1047,
    "depth": 456,
    "weight": 96,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPI i-32V512T, a 11.8 kW R32 inverter monobloc air source heat pump for homes and small commercial sites, cascadable up to 7 units. COP 4.43 at A7/W35, SCOP 4.47 (W35, A+++). Three-phase, sound power 65 dB(A), 96 kg. Same unit as the MAXA i-32V5 12T.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.7 (HPI32 12T column). A7/W35 11.8 kW / 2.73 kW input, COP 4.32; A7/W45 11.47 kW / 3.33 kW, COP 3.44; SCOP 4.47 (average, Tbiv -7, W35), A+++/A++. R32 2.5 kg. Lw 65 dB(A), Lp 50.4 dB(A) at 1 m. 1047 L x 456 D x 936 H mm; operating 96 kg. Rinnai spec sheet Heat_Pump_Spec_Model_i-32V512.pdf: min/nom/max at A7/W35 5.33 / 11.8 / 13.6 kW, COP 4.43 (brochure 4.32), SCOP 4.47, Lw 65, 96 kg; temperature setting 60 C. Cap Max = spec-sheet max (max-Hz). 3-phase twin of the single-phase size; spec sheet shared. Op min -25 C and 60 C flow from Rinnai brochure text ('operates on low outside temperatures -25 C'); NOTE the MAXA twin documentation states -20/+40 C air and 25-60 C water. No cooling data in the Rinnai brochure. TWIN: same unit and figures as site ID 5832 (Advantix (MAXA) i-32V5) - kept as its own Rinnai row per Euan, 26 Oct 2026.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "HPI32 12T",
      "Rinnai HPI 12T",
      "i-32V5 12T"
    ]
  },
  {
    "id": 6523,
    "manufacturer": "Rinnai",
    "model": "HPI (i-32V5)",
    "product_code": "i-32V514",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure + Rinnai technical product submittal",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15.2,
    "max_heat_capacity": 13.56,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1409,
    "width": 1044,
    "depth": 455,
    "weight": 121,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPI i-32V514, a 14.1 kW R32 inverter monobloc air source heat pump for homes and small commercial sites, cascadable up to 7 units. COP 4.85 at A7/W35, SCOP 4.48 (W35, A+++). Single-phase, sound power 68 dB(A), 121 kg. Same unit as the MAXA i-32V5 14.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.7 (HPI32 14 column). A7/W35 14.1 kW / 2.91 kW input, COP 4.85; A7/W45 13.56 kW / 3.55 kW, COP 3.82; SCOP 4.48 (average, Tbiv -7, W35), A+++/A++. R32 3.6 kg. Lw 68 dB(A), Lp 52.7 dB(A) at 1 m. 1044 L x 455 D x 1409 H mm; operating 121 kg. Rinnai spec sheet Heat_Pump_Spec_Model_i-32V514.pdf: min/nom/max at A7/W35 7.54 / 14.1 / 15.2 kW, COP 4.85, SCOP 4.48, Lw 68, 121 kg; temperature setting 60 C. Cap Max = spec-sheet max (max-Hz). Op min -25 C and 60 C flow from Rinnai brochure text ('operates on low outside temperatures -25 C'); NOTE the MAXA twin documentation states -20/+40 C air and 25-60 C water. No cooling data in the Rinnai brochure. TWIN: same unit and figures as site ID 5833 (Advantix (MAXA) i-32V5) - kept as its own Rinnai row per Euan, 26 Oct 2026.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "HPI32 14",
      "Rinnai HPI 14",
      "i-32V5 14"
    ]
  },
  {
    "id": 6524,
    "manufacturer": "Rinnai",
    "model": "HPI (i-32V5)",
    "product_code": "i-32V514T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure + Rinnai technical product submittal",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15.2,
    "max_heat_capacity": 13.56,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1409,
    "width": 1044,
    "depth": 455,
    "weight": 136,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPI i-32V514T, a 14.1 kW R32 inverter monobloc air source heat pump for homes and small commercial sites, cascadable up to 7 units. COP 4.85 at A7/W35, SCOP 4.48 (W35, A+++). Three-phase, sound power 68 dB(A), 136 kg. Same unit as the MAXA i-32V5 14T.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.7 (HPI32 14T column). A7/W35 14.1 kW / 2.91 kW input, COP 4.85; A7/W45 13.56 kW / 3.55 kW, COP 3.82; SCOP 4.48 (average, Tbiv -7, W35), A+++/A++. R32 3.6 kg. Lw 68 dB(A), Lp 52.7 dB(A) at 1 m. 1044 L x 455 D x 1409 H mm; operating 136 kg. Rinnai spec sheet Heat_Pump_Spec_Model_i-32V514.pdf: min/nom/max at A7/W35 7.54 / 14.1 / 15.2 kW, COP 4.85, SCOP 4.48, Lw 68, 121 kg; temperature setting 60 C. Cap Max = spec-sheet max (max-Hz). 3-phase twin of the single-phase size; spec sheet shared. Op min -25 C and 60 C flow from Rinnai brochure text ('operates on low outside temperatures -25 C'); NOTE the MAXA twin documentation states -20/+40 C air and 25-60 C water. No cooling data in the Rinnai brochure. TWIN: same unit and figures as site ID 5834 (Advantix (MAXA) i-32V5) - kept as its own Rinnai row per Euan, 26 Oct 2026.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "HPI32 14T",
      "Rinnai HPI 14T",
      "i-32V5 14T"
    ]
  },
  {
    "id": 6525,
    "manufacturer": "Rinnai",
    "model": "HPI (i-32V5)",
    "product_code": "i-32V516",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure + Rinnai technical product submittal",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 17.6,
    "max_heat_capacity": 15.77,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.67,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1409,
    "width": 1044,
    "depth": 455,
    "weight": 126,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPI i-32V516, a 16.3 kW R32 inverter monobloc air source heat pump for homes and small commercial sites, cascadable up to 7 units. COP 4.67 at A7/W35, SCOP 4.5 (W35, A+++). Single-phase, sound power 68 dB(A), 126 kg. Same unit as the MAXA i-32V5 16.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.7 (HPI32 16 column). A7/W35 16.3 kW / 3.49 kW input, COP 4.67; A7/W45 15.77 kW / 4.24 kW, COP 3.72; SCOP 4.49 (average, Tbiv -7, W35), A+++/A++. R32 4.0 kg. Lw 68 dB(A), Lp 52.7 dB(A) at 1 m. 1044 L x 455 D x 1409 H mm; operating 126 kg. Rinnai spec sheet Heat_Pump_Spec_Model_i-32V516.pdf: min/nom/max at A7/W35 7.36 / 16.3 / 17.6 kW, COP 4.67, SCOP 4.50 (brochure 4.49), Lw 68, 126 kg; temperature setting 60 C. Cap Max = spec-sheet max (max-Hz). Op min -25 C and 60 C flow from Rinnai brochure text ('operates on low outside temperatures -25 C'); NOTE the MAXA twin documentation states -20/+40 C air and 25-60 C water. No cooling data in the Rinnai brochure. TWIN: same unit and figures as site ID 5835 (Advantix (MAXA) i-32V5) - kept as its own Rinnai row per Euan, 26 Oct 2026.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "HPI32 16",
      "Rinnai HPI 16",
      "i-32V5 16"
    ]
  },
  {
    "id": 6526,
    "manufacturer": "Rinnai",
    "model": "HPI (i-32V5)",
    "product_code": "i-32V516T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure + Rinnai technical product submittal",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 17.6,
    "max_heat_capacity": 15.77,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.67,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1409,
    "width": 1044,
    "depth": 455,
    "weight": 141,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPI i-32V516T, a 16.3 kW R32 inverter monobloc air source heat pump for homes and small commercial sites, cascadable up to 7 units. COP 4.67 at A7/W35, SCOP 4.5 (W35, A+++). Three-phase, sound power 68 dB(A), 141 kg. Same unit as the MAXA i-32V5 16T.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.7 (HPI32 16T column). A7/W35 16.3 kW / 3.49 kW input, COP 4.67; A7/W45 15.77 kW / 4.24 kW, COP 3.72; SCOP 4.49 (average, Tbiv -7, W35), A+++/A++. R32 4.0 kg. Lw 68 dB(A), Lp 52.7 dB(A) at 1 m. 1044 L x 455 D x 1409 H mm; operating 141 kg. Rinnai spec sheet Heat_Pump_Spec_Model_i-32V516.pdf: min/nom/max at A7/W35 7.36 / 16.3 / 17.6 kW, COP 4.67, SCOP 4.50 (brochure 4.49), Lw 68, 126 kg; temperature setting 60 C. Cap Max = spec-sheet max (max-Hz). 3-phase twin of the single-phase size; spec sheet shared. Op min -25 C and 60 C flow from Rinnai brochure text ('operates on low outside temperatures -25 C'); NOTE the MAXA twin documentation states -20/+40 C air and 25-60 C water. No cooling data in the Rinnai brochure. TWIN: same unit and figures as site ID 5836 (Advantix (MAXA) i-32V5) - kept as its own Rinnai row per Euan, 26 Oct 2026.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "HPI32 16T",
      "Rinnai HPI 16T",
      "i-32V5 16T"
    ]
  },
  {
    "id": 6527,
    "manufacturer": "Rinnai",
    "model": "HPI (i-32V5)",
    "product_code": "i-32V518T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 17.9,
    "max_heat_capacity": 17.32,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1409,
    "width": 1044,
    "depth": 455,
    "weight": 141,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPI i-32V518T, a 17.9 kW R32 inverter monobloc air source heat pump for homes and small commercial sites, cascadable up to 7 units. COP 4.4 at A7/W35, SCOP 4.46 (W35, A+++). Three-phase, sound power 68 dB(A), 141 kg. Same unit as the MAXA i-32V5 18T.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.7 (HPI32 18T column). A7/W35 17.9 kW / 4.07 kW input, COP 4.4; A7/W45 17.32 kW / 4.92 kW, COP 3.52; SCOP 4.46 (average, Tbiv -7, W35), A+++/A++. R32 4.0 kg. Lw 68 dB(A), Lp 52.7 dB(A) at 1 m. 1044 L x 455 D x 1409 H mm; operating 141 kg. No max-Hz figure printed for this size (Cap Max = A7/W35 nominal). Op min -25 C and 60 C flow from Rinnai brochure text ('operates on low outside temperatures -25 C'); NOTE the MAXA twin documentation states -20/+40 C air and 25-60 C water. No cooling data in the Rinnai brochure. TWIN: same unit and figures as site ID 5837 (Advantix (MAXA) i-32V5) - kept as its own Rinnai row per Euan, 26 Oct 2026.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "HPI32 18T",
      "Rinnai HPI 18T",
      "i-32V5 18T"
    ]
  },
  {
    "id": 6528,
    "manufacturer": "Rinnai",
    "model": "HPI SL (i-32V5 SL)",
    "product_code": "HPI32SL 08",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 4.58,
    "max_heat_capacity": 4.45,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.67,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 828,
    "width": 924,
    "depth": 379,
    "weight": 72,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPI SL 08, the super-silenced version of the HPI R32 monobloc: 53 dB(A) sound power for sites with strict noise limits. 4.58 kW at A7/W35 with a COP of 4.67, SCOP 4.58 (W35, A+++). Single-phase, 72 kg.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.10 (HPI32SL 08 column). A7/W35 4.58 kW / 0.98 kW, COP 4.67; A7/W45 4.45 kW / 1.19 kW, COP 3.72; SCOP 4.58 W35, A+++/A++. R32 1.5 kg. Lw 53 dB(A), Lp 38.8 dB(A) at 1 m. 924 L x 379 D x 828 H mm; operating 72 kg. SL capacities are lower than the standard HPI in the same chassis (e.g. SL 16 = 8.65 kW). Op min -25 C from brochure text; no flow-temperature limit or cooling data printed. No MAXA SL twin on the site.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai HPI SL 08",
      "i-32V5 SL 08"
    ]
  },
  {
    "id": 6529,
    "manufacturer": "Rinnai",
    "model": "HPI SL (i-32V5 SL)",
    "product_code": "HPI32SL 12",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 7.35,
    "max_heat_capacity": 7.14,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.84,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 936,
    "width": 1047,
    "depth": 466,
    "weight": 96,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPI SL 12, the super-silenced version of the HPI R32 monobloc: 53 dB(A) sound power for sites with strict noise limits. 7.35 kW at A7/W35 with a COP of 4.84, SCOP 4.58 (W35, A+++). Single-phase, 96 kg.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.10 (HPI32SL 12 column). A7/W35 7.35 kW / 1.52 kW, COP 4.84; A7/W45 7.14 kW / 1.85 kW, COP 3.85; SCOP 4.58 W35, A+++/A++. R32 2.5 kg. Lw 53 dB(A), Lp 38.4 dB(A) at 1 m. 1047 L x 466 D x 936 H mm; operating 96 kg. SL capacities are lower than the standard HPI in the same chassis (e.g. SL 16 = 8.65 kW). Op min -25 C from brochure text; no flow-temperature limit or cooling data printed. No MAXA SL twin on the site.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai HPI SL 12",
      "i-32V5 SL 12"
    ]
  },
  {
    "id": 6530,
    "manufacturer": "Rinnai",
    "model": "HPI SL (i-32V5 SL)",
    "product_code": "HPI32SL 12T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 7.35,
    "max_heat_capacity": 7.14,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.84,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 936,
    "width": 1047,
    "depth": 466,
    "weight": 96,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPI SL 12T, the super-silenced version of the HPI R32 monobloc: 53 dB(A) sound power for sites with strict noise limits. 7.35 kW at A7/W35 with a COP of 4.84, SCOP 4.58 (W35, A+++). Three-phase, 96 kg.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.10 (HPI32SL 12T column). A7/W35 7.35 kW / 1.52 kW, COP 4.84; A7/W45 7.14 kW / 1.85 kW, COP 3.85; SCOP 4.58 W35, A+++/A++. R32 2.5 kg. Lw 53 dB(A), Lp 38.4 dB(A) at 1 m. 1047 L x 466 D x 936 H mm; operating 96 kg. SL capacities are lower than the standard HPI in the same chassis (e.g. SL 16 = 8.65 kW). Op min -25 C from brochure text; no flow-temperature limit or cooling data printed. No MAXA SL twin on the site.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai HPI SL 12T",
      "i-32V5 SL 12T"
    ]
  },
  {
    "id": 6531,
    "manufacturer": "Rinnai",
    "model": "HPI SL (i-32V5 SL)",
    "product_code": "HPI32SL 16",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 8.65,
    "max_heat_capacity": 8.37,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1409,
    "width": 1044,
    "depth": 448,
    "weight": 126,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPI SL 16, the super-silenced version of the HPI R32 monobloc: 53 dB(A) sound power for sites with strict noise limits. 8.65 kW at A7/W35 with a COP of 5.15, SCOP 4.72 (W35, A+++). Single-phase, 126 kg.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.10 (HPI32SL 16 column). A7/W35 8.65 kW / 1.68 kW, COP 5.15; A7/W45 8.37 kW / 2.04 kW, COP 4.1; SCOP 4.72 W35, A+++/A++. R32 3.5 kg. Lw 53 dB(A), Lp 37.7 dB(A) at 1 m. 1044 L x 448 D x 1409 H mm; operating 126 kg. SL capacities are lower than the standard HPI in the same chassis (e.g. SL 16 = 8.65 kW). Op min -25 C from brochure text; no flow-temperature limit or cooling data printed. No MAXA SL twin on the site.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai HPI SL 16",
      "i-32V5 SL 16"
    ]
  },
  {
    "id": 6532,
    "manufacturer": "Rinnai",
    "model": "HPI SL (i-32V5 SL)",
    "product_code": "HPI32SL 16T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 8.65,
    "max_heat_capacity": 8.37,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1409,
    "width": 1044,
    "depth": 448,
    "weight": 141,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPI SL 16T, the super-silenced version of the HPI R32 monobloc: 53 dB(A) sound power for sites with strict noise limits. 8.65 kW at A7/W35 with a COP of 5.15, SCOP 4.72 (W35, A+++). Three-phase, 141 kg.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.10 (HPI32SL 16T column). A7/W35 8.65 kW / 1.68 kW, COP 5.15; A7/W45 8.37 kW / 2.04 kW, COP 4.1; SCOP 4.72 W35, A+++/A++. R32 3.5 kg. Lw 53 dB(A), Lp 37.7 dB(A) at 1 m. 1044 L x 448 D x 1409 H mm; operating 141 kg. SL capacities are lower than the standard HPI in the same chassis (e.g. SL 16 = 8.65 kW). Op min -25 C from brochure text; no flow-temperature limit or cooling data printed. No MAXA SL twin on the site.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai HPI SL 16T",
      "i-32V5 SL 16T"
    ]
  },
  {
    "id": 6533,
    "manufacturer": "Rinnai",
    "model": "HPIH (i-32V5H Midi)",
    "product_code": "HPIH 0121",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure + Rinnai technical product submittal",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 8.8,
    "cap_max": 25.3,
    "max_heat_capacity": 21.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.33,
    "cop_cond": "A7/W35",
    "scop": 4.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1315,
    "width": 1600,
    "depth": 640,
    "weight": 240,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPIH 0121, a 21.3 kW three-phase R32 inverter monobloc for schools, restaurants and other light commercial sites; up to 7 units cascade to 224 kW. COP 4.33 at A7/W35, SCOP 4.2. Sound power 72 dB(A). Same unit as the MAXA i-32V5H Midi 0121.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.13 (HPIH 0121). A7/W35 21.3 kW / 4.92 kW, COP 4.33; A7/W45 21.3 kW / 6.58 kW, COP 3.24; SCOP 4.2 W35. R32 4.3 kg; water flow 1.0 L/s; brochure Lw 71 dB(A); 1600 L x 640 D x 1315 H mm (spec sheet dims table says 680 deep); net weight 250/240 kg (two values printed). Spec sheet Heat_Pump_Spec_HPIH21.pdf: A7/W35 min/nom/max 8.8 / 21.3 / 25.3 kW; Lw 72 dB(A) (brochure 71), SL version 68 dB(A), Lp 39.5 dB(A) at 10 m; operating 240 kg; temperature setting 60 C. Spec sheet values used where they differ. Op min -25 C and 60 C hot water from brochure text. MAXA twin (i-32V5H Midi) is not on the site; its datasheet in June - HP Information/Maxa adds cooling data (A35/W7 17.7/18.7/24.2/26.0 kW, SEER 4.44-4.81) if wanted.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "HPIH 21",
      "i-32V5H 0121",
      "i-32V5H Midi 0121"
    ]
  },
  {
    "id": 6534,
    "manufacturer": "Rinnai",
    "model": "HPIH (i-32V5H Midi)",
    "product_code": "HPIH 0126",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure + Rinnai technical product submittal",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 9.5,
    "cap_max": 27.3,
    "max_heat_capacity": 25.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.04,
    "cop_cond": "A7/W35",
    "scop": 3.95,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1315,
    "width": 1600,
    "depth": 640,
    "weight": 240,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPIH 0126, a 26 kW three-phase R32 inverter monobloc for schools, restaurants and other light commercial sites; up to 7 units cascade to 224 kW. COP 4.04 at A7/W35, SCOP 3.95. Sound power 73 dB(A). Same unit as the MAXA i-32V5H Midi 0126.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.13 (HPIH 0126). A7/W35 26.0 kW / 6.44 kW, COP 4.04; A7/W45 25.8 kW / 7.86 kW, COP 3.28; SCOP 3.95 W35. R32 4.3 kg; water flow 1.2 L/s; brochure Lw 73 dB(A); 1600 L x 640 D x 1315 H mm (spec sheet dims table says 680 deep); net weight 250/240 kg (two values printed). Spec sheet Heat_Pump_Spec_HPIH26.pdf: A7/W35 min/nom/max 9.5 / 26.0 / 27.3 kW; Lw 73 dB(A) (brochure 73), SL version 70 dB(A); operating 240 kg; temperature setting 60 C. Spec sheet values used where they differ. Op min -25 C and 60 C hot water from brochure text. MAXA twin (i-32V5H Midi) is not on the site; its datasheet in June - HP Information/Maxa adds cooling data (A35/W7 17.7/18.7/24.2/26.0 kW, SEER 4.44-4.81) if wanted.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "HPIH 26",
      "i-32V5H 0126",
      "i-32V5H Midi 0126"
    ]
  },
  {
    "id": 6535,
    "manufacturer": "Rinnai",
    "model": "HPIH (i-32V5H Midi)",
    "product_code": "HPIH 0128",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 28.3,
    "max_heat_capacity": 28.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.41,
    "cop_cond": "A7/W35",
    "scop": 4.29,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1315,
    "width": 1600,
    "depth": 640,
    "weight": 255,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPIH 0128, a 28 kW three-phase R32 inverter monobloc for schools, restaurants and other light commercial sites; up to 7 units cascade to 224 kW. COP 4.41 at A7/W35, SCOP 4.29. Sound power 75 dB(A). Same unit as the MAXA i-32V5H Midi 0128.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.13 (HPIH 0128). A7/W35 28.0 kW / 6.35 kW, COP 4.41; A7/W45 28.3 kW / 8.21 kW, COP 3.45; SCOP 4.29 W35. R32 5.1 kg; water flow 1.4 L/s; brochure Lw 75 dB(A); 1600 L x 640 D x 1315 H mm (spec sheet dims table says 680 deep); net weight 265/255 kg (two values printed). No spec sheet for this size - brochure values only. Op min -25 C and 60 C hot water from brochure text. MAXA twin (i-32V5H Midi) is not on the site; its datasheet in June - HP Information/Maxa adds cooling data (A35/W7 17.7/18.7/24.2/26.0 kW, SEER 4.44-4.81) if wanted.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "HPIH 28",
      "i-32V5H 0128",
      "i-32V5H Midi 0128"
    ]
  },
  {
    "id": 6536,
    "manufacturer": "Rinnai",
    "model": "HPIH (i-32V5H Midi)",
    "product_code": "HPIH 0132",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 32.7,
    "max_heat_capacity": 32.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.09,
    "cop_cond": "A7/W35",
    "scop": 4.02,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1315,
    "width": 1600,
    "depth": 640,
    "weight": 255,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPIH 0132, a 32.1 kW three-phase R32 inverter monobloc for schools, restaurants and other light commercial sites; up to 7 units cascade to 224 kW. COP 4.09 at A7/W35, SCOP 4.02. Sound power 77 dB(A). Same unit as the MAXA i-32V5H Midi 0132.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.13 (HPIH 0132). A7/W35 32.1 kW / 7.84 kW, COP 4.09; A7/W45 32.7 kW / 9.9 kW, COP 3.3; SCOP 4.02 W35. R32 5.1 kg; water flow 1.6 L/s; brochure Lw 77 dB(A); 1600 L x 640 D x 1315 H mm (spec sheet dims table says 680 deep); net weight 265/255 kg (two values printed). No spec sheet for this size - brochure values only. Op min -25 C and 60 C hot water from brochure text. MAXA twin (i-32V5H Midi) is not on the site; its datasheet in June - HP Information/Maxa adds cooling data (A35/W7 17.7/18.7/24.2/26.0 kW, SEER 4.44-4.81) if wanted.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "HPIH 32",
      "i-32V5H 0132",
      "i-32V5H Midi 0132"
    ]
  },
  {
    "id": 6537,
    "manufacturer": "Rinnai",
    "model": "HPHP (i-HPV5H)",
    "product_code": "HPHP 0250",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 48.7,
    "max_heat_capacity": 41.4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.05,
    "cop_cond": "A7/W35",
    "scop": 3.79,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1745,
    "width": 1198,
    "depth": 1198,
    "weight": 422,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPHP 0250, a 48.7 kW commercial R32 monobloc with two DC inverter scroll compressors and vapour injection for cold-climate output (rated to -25 C). COP 4.05 at A7/W35, SCOP 3.79. SL and SSL low-noise versions available. Same platform as the MAXA i-HPV5H 0250.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.18 (image table, read visually - please double-check). A7/W35 48.7 kW / 12.02 kW, COP 4.05; A7/W45 41.4 kW / 12.4 kW, COP 3.34; SCOP 3.79. R32 15.5 kg (as printed), 2 scroll DC inverter compressors, 1 circuit. Lw 78 dB(A) (SL / SSL 76.2 / 75.3); Lp 46.4 dB(A) at 10 m. 400V 3N, max input 28.62 kW. 1198 x 1198 x 1745 mm (SSL 1920 H); operating 422 kg. The heading says 48-70 kW but the largest printed size is 65.1 kW; a 0250F variant appears in the dimensions table only. MAXA twin (i-HPV5H) is not on the site; its datasheet in June - HP Information/Maxa has cooling data.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai HPHP 0250",
      "i-HPV5H 0250"
    ]
  },
  {
    "id": 6538,
    "manufacturer": "Rinnai",
    "model": "HPHP (i-HPV5H)",
    "product_code": "HPHP 0260",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 52,
    "max_heat_capacity": 48.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.05,
    "cop_cond": "A7/W35",
    "scop": 4.01,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1745,
    "width": 1198,
    "depth": 1198,
    "weight": 438,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPHP 0260, a 52 kW commercial R32 monobloc with two DC inverter scroll compressors and vapour injection for cold-climate output (rated to -25 C). COP 4.05 at A7/W35, SCOP 4.01. SL and SSL low-noise versions available. Same platform as the MAXA i-HPV5H 0260.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.18 (image table, read visually - please double-check). A7/W35 52.0 kW / 12.84 kW, COP 4.05; A7/W45 48.6 kW / 15.14 kW, COP 3.21; SCOP 4.01. R32 16.1 kg (as printed), 2 scroll DC inverter compressors, 1 circuit. Lw 83 dB(A) (SL / SSL 81.2 / 80.3); Lp 51.4 dB(A) at 10 m. 400V 3N, max input 31.19 kW. 1198 x 1198 x 1745 mm (SSL 1920 H); operating 438 kg. The heading says 48-70 kW but the largest printed size is 65.1 kW; a 0250F variant appears in the dimensions table only. MAXA twin (i-HPV5H) is not on the site; its datasheet in June - HP Information/Maxa has cooling data.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai HPHP 0260",
      "i-HPV5H 0260"
    ]
  },
  {
    "id": 6539,
    "manufacturer": "Rinnai",
    "model": "HPHP (i-HPV5H)",
    "product_code": "HPHP 0270",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Rinnai Commercial Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 65.1,
    "max_heat_capacity": 60.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.05,
    "cop_cond": "A7/W35",
    "scop": 3.8,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1745,
    "width": 1198,
    "depth": 1198,
    "weight": 449,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPHP 0270, a 65.1 kW commercial R32 monobloc with two DC inverter scroll compressors and vapour injection for cold-climate output (rated to -25 C). COP 4.05 at A7/W35, SCOP 3.8. SL and SSL low-noise versions available. Same platform as the MAXA i-HPV5H 0270.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.18 (image table, read visually - please double-check). A7/W35 65.1 kW / 16.07 kW, COP 4.05; A7/W45 60.3 kW / 18.84 kW, COP 3.2; SCOP 3.8. R32 15.0 kg (as printed), 2 scroll DC inverter compressors, 1 circuit. Lw 83 dB(A) (SL / SSL 81.2 / 80.3); Lp 51.4 dB(A) at 10 m. 400V 3N, max input 34.12 kW. 1198 x 1198 x 1745 mm (SSL 1920 H); operating 449 kg. The heading says 48-70 kW but the largest printed size is 65.1 kW; a 0250F variant appears in the dimensions table only. MAXA twin (i-HPV5H) is not on the site; its datasheet in June - HP Information/Maxa has cooling data.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai HPHP 0270",
      "i-HPV5H 0270"
    ]
  },
  {
    "id": 6540,
    "manufacturer": "Rinnai",
    "model": "HPMAX",
    "product_code": "HPMAX 0466",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Rinnai Commercial Heat Pumps brochure + Rinnai technical product submittal",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 68.4,
    "max_heat_capacity": 65.86,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.06,
    "cop_cond": "A7/W35",
    "scop": 3.58,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1985,
    "width": 2250,
    "depth": 1170,
    "weight": 923,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPMAX 0466, a 68.4 kW reversible R410A heat pump for large commercial and industrial systems: two refrigerant circuits, 4 scroll compressors (part inverter), integrated hydronic kit and up to 60 C hot water. COP 4.06 at A7/W35, SCOP 3.58. Cascade up to 7 units.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.23 (HPMAX 0466). A7/W35 68.4 kW / 16.85 kW, COP 4.06; A7/W45 65.86 kW / 20.52 kW, COP 3.21; SCOP 3.58 (brochure). R410A 13.4 kg, 2 circuits. Brochure Lw 82.5 / SL 81 / SSL 80.2 dB(A). 2250 L x 1170 D x 1985 H mm; operating 923 kg. Spec sheet Heat_Pump_Spec_HPMAX_66.pdf: same capacities/COPs; Lw 84 dB(A), SL 82 dB(A); temperature setting 60 C. Spec sheet sound power used (higher than brochure). Op min -25 C and 60 C DHW from brochure text. Refrigerant is R410A (higher GWP) - include? No MAXA twin on the site.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai HPMAX 66"
    ]
  },
  {
    "id": 6541,
    "manufacturer": "Rinnai",
    "model": "HPMAX",
    "product_code": "HPMAX 0475",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Rinnai Commercial Heat Pumps brochure + Rinnai technical product submittal",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 74.7,
    "max_heat_capacity": 71,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.05,
    "cop_cond": "A7/W35",
    "scop": 3.55,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1985,
    "width": 2250,
    "depth": 1170,
    "weight": 946,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPMAX 0475, a 74.7 kW reversible R410A heat pump for large commercial and industrial systems: two refrigerant circuits, 4 scroll compressors (part inverter), integrated hydronic kit and up to 60 C hot water. COP 4.05 at A7/W35, SCOP 3.55. Cascade up to 7 units.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.23 (HPMAX 0475). A7/W35 74.7 kW / 18.44 kW, COP 4.05; A7/W45 71.0 kW / 22.19 kW, COP 3.2; SCOP 3.55 (brochure). R410A 14.2 kg, 2 circuits. Brochure Lw 83 / SL 81.5 / SSL 80.7 dB(A). 2250 L x 1170 D x 1985 H mm; operating 946 kg. Spec sheet Heat_Pump_Spec_HPMAX75.pdf: same capacities/COPs; Lw 84 dB(A), SL 82.5 dB(A); temperature setting 60 C. Spec sheet sound power used (higher than brochure). Op min -25 C and 60 C DHW from brochure text. Refrigerant is R410A (higher GWP) - include? No MAXA twin on the site.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai HPMAX 75"
    ]
  },
  {
    "id": 6542,
    "manufacturer": "Rinnai",
    "model": "HPMAX",
    "product_code": "HPMAX 0485",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Rinnai Commercial Heat Pumps brochure + Rinnai technical product submittal",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 85.6,
    "max_heat_capacity": 82.12,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.05,
    "cop_cond": "A7/W35",
    "scop": 3.53,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1985,
    "width": 2250,
    "depth": 1170,
    "weight": 996,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPMAX 0485, a 85.6 kW reversible R410A heat pump for large commercial and industrial systems: two refrigerant circuits, 4 scroll compressors (part inverter), integrated hydronic kit and up to 60 C hot water. COP 4.05 at A7/W35, SCOP 3.53. Cascade up to 7 units.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.23 (HPMAX 0485). A7/W35 85.6 kW / 21.14 kW, COP 4.05; A7/W45 82.12 kW / 25.66 kW, COP 3.2; SCOP 3.53 (brochure). R410A 14.3 kg, 2 circuits. Brochure Lw 83.5 / SL 82 / SSL 81.2 dB(A). 2250 L x 1170 D x 1985 H mm; operating 996 kg. Spec sheet Heat_Pump_Spec_Model_HPMAX85.pdf: same capacities/COPs; Lw 85 dB(A), SL 83 dB(A); temperature setting 60 C. Spec sheet sound power used (higher than brochure). Op min -25 C and 60 C DHW from brochure text. Refrigerant is R410A (higher GWP) - include? No MAXA twin on the site.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai HPMAX 85"
    ]
  },
  {
    "id": 6543,
    "manufacturer": "Rinnai",
    "model": "HPMAX",
    "product_code": "HPMAX 0695",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Rinnai Commercial Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 93.34,
    "max_heat_capacity": 88.57,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.91,
    "cop_cond": "A7/W35",
    "scop": 3.54,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1985,
    "width": 2250,
    "depth": 1170,
    "weight": 1011,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPMAX 0695, a 93.34 kW reversible R410A heat pump for large commercial and industrial systems: two refrigerant circuits, 6 scroll compressors (part inverter), integrated hydronic kit and up to 60 C hot water. COP 3.91 at A7/W35, SCOP 3.54. Cascade up to 7 units.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.24 (HPMAX 0695). A7/W35 93.34 kW / 23.87 kW, COP 3.91; A7/W45 88.57 kW / 27.68 kW, COP 3.2; SCOP 3.54 (brochure). R410A 13.4 kg, 2 circuits. Brochure Lw 84 / SL 82.2 / SSL 81.7 dB(A). 2250 L x 1170 D x 1985 H mm; operating 1011 kg. No spec sheet for this size - brochure values only. Op min -25 C and 60 C DHW from brochure text. Refrigerant is R410A (higher GWP) - include? No MAXA twin on the site.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai HPMAX 95"
    ]
  },
  {
    "id": 6544,
    "manufacturer": "Rinnai",
    "model": "HPMAX",
    "product_code": "HPMAX 06105",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Rinnai Commercial Heat Pumps brochure + Rinnai technical product submittal",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 102.47,
    "max_heat_capacity": 97.13,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.05,
    "cop_cond": "A7/W35",
    "scop": 3.58,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2010,
    "width": 2250,
    "depth": 1450,
    "weight": 1105,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPMAX 06105, a 102.47 kW reversible R410A heat pump for large commercial and industrial systems: two refrigerant circuits, 6 scroll compressors (part inverter), integrated hydronic kit and up to 60 C hot water. COP 4.05 at A7/W35, SCOP 3.58. Cascade up to 7 units.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.24 (HPMAX 06105). A7/W35 102.47 kW / 25.3 kW, COP 4.05; A7/W45 97.13 kW / 30.35 kW, COP 3.2; SCOP 3.57 (brochure). R410A 14.2 kg, 2 circuits. Brochure Lw 84 / SL 82.2 / SSL 81.7 dB(A). 2250 L x 1450 D x 2010 H mm; operating 1105 kg. Spec sheet Heat_Pump_Spec_Model_HPMAX105.pdf: same capacities/COPs; Lw 85 dB(A), SL 83.2 dB(A); SCOP 3.58 (brochure 3.57); temperature setting 60 C. Spec sheet sound power used (higher than brochure). Op min -25 C and 60 C DHW from brochure text. Refrigerant is R410A (higher GWP) - include? No MAXA twin on the site.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai HPMAX 105"
    ]
  },
  {
    "id": 6545,
    "manufacturer": "Rinnai",
    "model": "HPMAX",
    "product_code": "HPMAX 06115",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Rinnai Commercial Heat Pumps brochure + Rinnai technical product submittal",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 111.47,
    "max_heat_capacity": 108.28,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": 3.5,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2010,
    "width": 2250,
    "depth": 1450,
    "weight": 1120,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai HPMAX 06115, a 111.47 kW reversible R410A heat pump for large commercial and industrial systems: two refrigerant circuits, 6 scroll compressors (part inverter), integrated hydronic kit and up to 60 C hot water. COP 3.9 at A7/W35, SCOP 3.5. Cascade up to 7 units.",
    "notes": "Source: Oct - HP Information/Rinnai/NEW_Rinnai_Heat_Pump_Brochure.pdf p.24 (HPMAX 06115). A7/W35 111.47 kW / 28.58 kW, COP 3.9; A7/W45 108.28 kW / 36.09 kW, COP 3.0; SCOP 3.5 (brochure). R410A 14.3 kg, 2 circuits. Brochure Lw 84.5 / SL 82.7 / SSL 82.2 dB(A). 2250 L x 1450 D x 2010 H mm; operating 1120 kg. Spec sheet Heat_Pump_Spec_Model_HPMAX115.pdf: same capacities/COPs; Lw 86 dB(A), SL 83.7 dB(A); temperature setting 60 C. Spec sheet sound power used (higher than brochure). Op min -25 C and 60 C DHW from brochure text. Refrigerant is R410A (higher GWP) - include? No MAXA twin on the site.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai HPMAX 115"
    ]
  },
  {
    "id": 6546,
    "manufacturer": "Rinnai",
    "model": "Low-GWP R290 ASHP",
    "product_code": "R290 0106",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Rinnai Low-GWP R290 Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 6.9,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "A7/W65",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": 4.8,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 5.8,
    "max_cool_capacity": 5.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 875,
    "width": 1100,
    "depth": 510,
    "weight": 103,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai low-GWP R290 air source heat pump, 6 kW size (0106): natural refrigerant monobloc with a twin rotary DC inverter compressor. 6.2 kW at A7/W35 with a COP of 4.8, SCOP 4.7 (W35). Reversible, 5.4 kW cooling at A35/W7. Single-phase. Same unit as the MAXA i-290 0106.",
    "notes": "Source: Oct - HP Information/Rinnai/Rinnai_New_R290_Heat_Pump_brochure_FINAL.pdf p.2. A7/W35 6.9* / 6.2 kW (* = max-Hz), 1.3 kW input, COP 4.8; A7/W55 6.4* / 6.0 kW COP 3.1; A7/W65 5.9 kW COP 2.6; SCOP 4.7 W35. Cooling A35/W7 5.8* / 5.4 kW EER 2.8; SEER 4.8. R290 0.43 kg. Lw 57 dB(A), Lp 42 dB(A) at 1 m. 1100 L x 510 D x 875 H mm; gross weight 103 kg (no operating weight printed). The brochure PDF is a scan - values read from a 220 dpi render; they match the MAXA i-290 figures already on the site. Flow max 75 C is from the Rinnai product page (tracker row 17), not this PDF (highest printed test point W65). No operating air range printed. Brochure gives no model series name - 'Low-GWP R290 ASHP' used. TWIN: same unit and figures as site ID 5800 (Advantix (MAXA) i-290 0106).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai R290 6kW",
      "i-290 0106"
    ]
  },
  {
    "id": 6547,
    "manufacturer": "Rinnai",
    "model": "Low-GWP R290 ASHP",
    "product_code": "R290 0109",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Rinnai Low-GWP R290 Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 10.4,
    "max_heat_capacity": 9.1,
    "max_heat_capacity_temp": "A7/W65",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 5.4,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 9.2,
    "max_cool_capacity": 8.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 875,
    "width": 1100,
    "depth": 510,
    "weight": 105,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai low-GWP R290 air source heat pump, 9 kW size (0109): natural refrigerant monobloc with a twin rotary DC inverter compressor. 9.7 kW at A7/W35 with a COP of 4.7, SCOP 5.2 (W35). Reversible, 8.6 kW cooling at A35/W7. Single-phase. Same unit as the MAXA i-290 0109.",
    "notes": "Source: Oct - HP Information/Rinnai/Rinnai_New_R290_Heat_Pump_brochure_FINAL.pdf p.2. A7/W35 10.4* / 9.7 kW (* = max-Hz), 2.1 kW input, COP 4.7; A7/W55 9.75* / 9.1 kW COP 3.2; A7/W65 9.1 kW COP 2.7; SCOP 5.2 W35. Cooling A35/W7 9.2* / 8.6 kW EER 3.1; SEER 5.4. R290 0.75 kg. Lw 58 dB(A), Lp 43 dB(A) at 1 m. 1100 L x 510 D x 875 H mm; gross weight 105 kg (no operating weight printed). The brochure PDF is a scan - values read from a 220 dpi render; they match the MAXA i-290 figures already on the site. Flow max 75 C is from the Rinnai product page (tracker row 17), not this PDF (highest printed test point W65). No operating air range printed. Brochure gives no model series name - 'Low-GWP R290 ASHP' used. TWIN: same unit and figures as site ID 5801 (Advantix (MAXA) i-290 0109).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai R290 9kW",
      "i-290 0109"
    ]
  },
  {
    "id": 6548,
    "manufacturer": "Rinnai",
    "model": "Low-GWP R290 ASHP",
    "product_code": "R290 0112",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Rinnai Low-GWP R290 Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 13.7,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W65",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 4.7,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 11.2,
    "max_cool_capacity": 10.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1447,
    "width": 1100,
    "depth": 510,
    "weight": 156,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai low-GWP R290 air source heat pump, 12 kW size (0112): natural refrigerant monobloc with a twin rotary DC inverter compressor. 12.6 kW at A7/W35 with a COP of 4.8, SCOP 4.9 (W35). Reversible, 10.7 kW cooling at A35/W7. Single-phase. Same unit as the MAXA i-290 0112.",
    "notes": "Source: Oct - HP Information/Rinnai/Rinnai_New_R290_Heat_Pump_brochure_FINAL.pdf p.2. A7/W35 13.7* / 12.6 kW (* = max-Hz), 2.6 kW input, COP 4.8; A7/W55 12.77* / 11.6 kW COP 3.2; A7/W65 12.0 kW COP 2.6; SCOP 4.9 W35. Cooling A35/W7 11.2* / 10.7 kW EER 2.9; SEER 4.7. R290 1.0 kg. Lw 59 dB(A), Lp 44 dB(A) at 1 m. 1100 L x 510 D x 1447 H mm; gross weight 156 kg (no operating weight printed). The brochure PDF is a scan - values read from a 220 dpi render; they match the MAXA i-290 figures already on the site. Flow max 75 C is from the Rinnai product page (tracker row 17), not this PDF (highest printed test point W65). No operating air range printed. Brochure gives no model series name - 'Low-GWP R290 ASHP' used. TWIN: same unit and figures as site ID 5802 (Advantix (MAXA) i-290 0112).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai R290 12kW",
      "i-290 0112"
    ]
  },
  {
    "id": 6549,
    "manufacturer": "Rinnai",
    "model": "Low-GWP R290 ASHP",
    "product_code": "R290 0115",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Rinnai Low-GWP R290 Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 17.7,
    "max_heat_capacity": 14.7,
    "max_heat_capacity_temp": "A7/W65",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 3.4,
    "eer_cond": "A35/W7",
    "seer": 5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1447,
    "width": 1100,
    "depth": 510,
    "weight": 174,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai low-GWP R290 air source heat pump, 15 kW size (0115): natural refrigerant monobloc with a twin rotary DC inverter compressor. 16.3 kW at A7/W35 with a COP of 4.9, SCOP 4.9 (W35). Reversible, 12.4 kW cooling at A35/W7. Three-phase. Same unit as the MAXA i-290 0115.",
    "notes": "Source: Oct - HP Information/Rinnai/Rinnai_New_R290_Heat_Pump_brochure_FINAL.pdf p.2. A7/W35 17.7* / 16.3 kW (* = max-Hz), 3.3 kW input, COP 4.9; A7/W55 16.64* / 15.2 kW COP 3.4; A7/W65 14.7 kW COP 2.8; SCOP 4.9 W35. Cooling A35/W7 13.5* / 12.4 kW EER 3.4; SEER 5.0. R290 1.27 kg. Lw 62 dB(A), Lp 47 dB(A) at 1 m. 1100 L x 510 D x 1447 H mm; gross weight 174 kg (no operating weight printed). The brochure PDF is a scan - values read from a 220 dpi render; they match the MAXA i-290 figures already on the site. Flow max 75 C is from the Rinnai product page (tracker row 17), not this PDF (highest printed test point W65). No operating air range printed. Brochure gives no model series name - 'Low-GWP R290 ASHP' used. TWIN: same unit and figures as site ID 5803 (Advantix (MAXA) i-290 0115).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai R290 15kW",
      "i-290 0115"
    ]
  },
  {
    "id": 6550,
    "manufacturer": "Rinnai",
    "model": "Low-GWP R290 ASHP",
    "product_code": "R290 0118",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Rinnai Low-GWP R290 Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 19.84,
    "max_heat_capacity": 16.7,
    "max_heat_capacity_temp": "A7/W65",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": 5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14.3,
    "max_cool_capacity": 13.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1447,
    "width": 1100,
    "depth": 510,
    "weight": 174,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rinnai low-GWP R290 air source heat pump, 18 kW size (0118): natural refrigerant monobloc with a twin rotary DC inverter compressor. 18.7 kW at A7/W35 with a COP of 4.6, SCOP 4.8 (W35). Reversible, 13.8 kW cooling at A35/W7. Three-phase. Same unit as the MAXA i-290 0118.",
    "notes": "Source: Oct - HP Information/Rinnai/Rinnai_New_R290_Heat_Pump_brochure_FINAL.pdf p.2. A7/W35 19.84* / 18.7 kW (* = max-Hz), 4.1 kW input, COP 4.6; A7/W55 18.65* / 17.4 kW COP 3.3; A7/W65 16.7 kW COP 2.8; SCOP 4.8 W35. Cooling A35/W7 14.3* / 13.8 kW EER 3.2; SEER 5.0. R290 1.27 kg. Lw 62 dB(A), Lp 47 dB(A) at 1 m. 1100 L x 510 D x 1447 H mm; gross weight 174 kg (no operating weight printed). The brochure PDF is a scan - values read from a 220 dpi render; they match the MAXA i-290 figures already on the site. Flow max 75 C is from the Rinnai product page (tracker row 17), not this PDF (highest printed test point W65). No operating air range printed. Brochure gives no model series name - 'Low-GWP R290 ASHP' used. TWIN: same unit and figures as site ID 5804 (Advantix (MAXA) i-290 0118).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai R290 18kW",
      "i-290 0118"
    ]
  },
  {
    "id": 6551,
    "manufacturer": "Rinnai",
    "model": "Low-GWP R290 ASHP",
    "product_code": "R290 0121",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Rinnai Low-GWP R290 Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 21,
    "max_heat_capacity": 19.6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.87,
    "cop_cond": "A7/W35",
    "scop": 4.75,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": 5.27,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 17.4,
    "max_cool_capacity": 17.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1270,
    "width": 1610,
    "depth": 710,
    "weight": 254,
    "noise": null,
    "noise_ref": null,
    "description": "Rinnai low-GWP R290 air source heat pump, 21 kW size (0121): natural refrigerant monobloc with a scroll DC inverter compressor. 21 kW at A7/W35 with a COP of 4.87, SCOP 4.75 (W35). Reversible, 17.4 kW cooling at A35/W7. Three-phase. Same unit as the MAXA i-290 0121.",
    "notes": "Source: Oct - HP Information/Rinnai/Rinnai_New_R290_Heat_Pump_brochure_FINAL.pdf p.3. A7/W35 21.0 kW / 4.28 kW, COP 4.87; A7/W55 19.6 kW COP 3.2; SCOP 4.75 W35. Cooling A35/W7 17.4 kW EER 3.3; SEER 5.27. R290 1.7 kg. No sound data printed on the Rinnai sheet (MAXA twin: 64-65 dB(A)). 1610 L x 710 D x 1270 H mm; gross weight 254 kg (no operating weight printed). The brochure PDF is a scan - values read from a 220 dpi render; they match the MAXA i-290 figures already on the site. Flow max 75 C is from the Rinnai product page (tracker row 18), not this PDF (highest printed test point W65). No operating air range printed. Brochure gives no model series name - 'Low-GWP R290 ASHP' used. TWIN: same unit and figures as site ID 5805 (Advantix (MAXA) i-290 0121).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai R290 21kW",
      "i-290 0121"
    ]
  },
  {
    "id": 6552,
    "manufacturer": "Rinnai",
    "model": "Low-GWP R290 ASHP",
    "product_code": "R290 0123",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Rinnai Low-GWP R290 Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 22.8,
    "max_heat_capacity": 21.6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": 5.27,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 18.9,
    "max_cool_capacity": 18.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1270,
    "width": 1610,
    "depth": 710,
    "weight": 254,
    "noise": null,
    "noise_ref": null,
    "description": "Rinnai low-GWP R290 air source heat pump, 23 kW size (0123): natural refrigerant monobloc with a scroll DC inverter compressor. 22.8 kW at A7/W35 with a COP of 4.8, SCOP 4.72 (W35). Reversible, 18.9 kW cooling at A35/W7. Three-phase. Same unit as the MAXA i-290 0123.",
    "notes": "Source: Oct - HP Information/Rinnai/Rinnai_New_R290_Heat_Pump_brochure_FINAL.pdf p.3. A7/W35 22.8 kW / 4.8 kW, COP 4.8; A7/W55 21.6 kW COP 3.2; SCOP 4.72 W35. Cooling A35/W7 18.9 kW EER 3.2; SEER 5.27. R290 1.7 kg. No sound data printed on the Rinnai sheet (MAXA twin: 64-65 dB(A)). 1610 L x 710 D x 1270 H mm; gross weight 254 kg (no operating weight printed). The brochure PDF is a scan - values read from a 220 dpi render; they match the MAXA i-290 figures already on the site. Flow max 75 C is from the Rinnai product page (tracker row 18), not this PDF (highest printed test point W65). No operating air range printed. Brochure gives no model series name - 'Low-GWP R290 ASHP' used. TWIN: same unit and figures as site ID 5806 (Advantix (MAXA) i-290 0123).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai R290 23kW",
      "i-290 0123"
    ]
  },
  {
    "id": 6553,
    "manufacturer": "Rinnai",
    "model": "Low-GWP R290 ASHP",
    "product_code": "R290 0125",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Rinnai Low-GWP R290 Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 24.8,
    "max_heat_capacity": 23.2,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.49,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": 4.94,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 19.8,
    "max_cool_capacity": 19.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1270,
    "width": 1610,
    "depth": 710,
    "weight": 264,
    "noise": null,
    "noise_ref": null,
    "description": "Rinnai low-GWP R290 air source heat pump, 25 kW size (0125): natural refrigerant monobloc with a scroll DC inverter compressor. 24.8 kW at A7/W35 with a COP of 4.6, SCOP 4.49 (W35). Reversible, 19.8 kW cooling at A35/W7. Three-phase. Same unit as the MAXA i-290 0125.",
    "notes": "Source: Oct - HP Information/Rinnai/Rinnai_New_R290_Heat_Pump_brochure_FINAL.pdf p.3. A7/W35 24.8 kW / 5.4 kW, COP 4.6; A7/W55 23.2 kW COP 3.0; SCOP 4.49 W35. Cooling A35/W7 19.8 kW EER 3.2; SEER 4.94. R290 2.1 kg. No sound data printed on the Rinnai sheet (MAXA twin: 64-65 dB(A)). 1610 L x 710 D x 1270 H mm; gross weight 264 kg (no operating weight printed). The brochure PDF is a scan - values read from a 220 dpi render; they match the MAXA i-290 figures already on the site. Flow max 75 C is from the Rinnai product page (tracker row 18), not this PDF (highest printed test point W65). No operating air range printed. Brochure gives no model series name - 'Low-GWP R290 ASHP' used. TWIN: same unit and figures as site ID 5807 (Advantix (MAXA) i-290 0125).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai R290 25kW",
      "i-290 0125"
    ]
  },
  {
    "id": 6554,
    "manufacturer": "Rinnai",
    "model": "Low-GWP R290 ASHP",
    "product_code": "R290 0127",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Rinnai Low-GWP R290 Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 27,
    "max_heat_capacity": 26.3,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 4.84,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 22.3,
    "max_cool_capacity": 22.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1270,
    "width": 1610,
    "depth": 710,
    "weight": 264,
    "noise": null,
    "noise_ref": null,
    "description": "Rinnai low-GWP R290 air source heat pump, 27 kW size (0127): natural refrigerant monobloc with a scroll DC inverter compressor. 27 kW at A7/W35 with a COP of 4.4, SCOP 4.46 (W35). Reversible, 22.3 kW cooling at A35/W7. Three-phase. Same unit as the MAXA i-290 0127.",
    "notes": "Source: Oct - HP Information/Rinnai/Rinnai_New_R290_Heat_Pump_brochure_FINAL.pdf p.3. A7/W35 27.0 kW / 6.2 kW, COP 4.4; A7/W55 26.3 kW COP 3.0; SCOP 4.46 W35. Cooling A35/W7 22.3 kW EER 3.1; SEER 4.84. R290 2.1 kg. No sound data printed on the Rinnai sheet (MAXA twin: 64-65 dB(A)). 1610 L x 710 D x 1270 H mm; gross weight 264 kg (no operating weight printed). The brochure PDF is a scan - values read from a 220 dpi render; they match the MAXA i-290 figures already on the site. Flow max 75 C is from the Rinnai product page (tracker row 18), not this PDF (highest printed test point W65). No operating air range printed. Brochure gives no model series name - 'Low-GWP R290 ASHP' used. TWIN: same unit and figures as site ID 5808 (Advantix (MAXA) i-290 0127).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai R290 27kW",
      "i-290 0127"
    ]
  },
  {
    "id": 6555,
    "manufacturer": "Rinnai",
    "model": "Low-GWP R290 ASHP",
    "product_code": "R290 0240",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Rinnai Low-GWP R290 Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 40,
    "max_heat_capacity": 38.1,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "A7/W35",
    "scop": 4.1,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 4.89,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 28.8,
    "max_cool_capacity": 28.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 1895,
    "depth": 1110,
    "weight": 515,
    "noise": null,
    "noise_ref": null,
    "description": "Rinnai low-GWP R290 commercial heat pump, 40 kW (0240): two DC inverter scroll compressors on one R290 circuit, 40 kW at A7/W35 with a COP of 4.1, SCOP 4.1. Reversible, 28.8 kW cooling at A35/W7. Optional 400 L hydronic tank kit. Same unit as the MAXA i-290 0240.",
    "notes": "Source: Oct - HP Information/Rinnai/Rinnai_New_R290_Heat_Pump_brochure_FINAL.pdf p.4 ('Technical Specification - 40kW - 50 kW', R290+PSI). A7/W35 40.0 kW / 9.76 kW, COP 4.1; A7/W55 38.1 kW / 13.4 kW, COP 2.8; SCOP 4.1; A++/A++. Cooling A35/W7 28.8 kW EER 3.1; SEER 4.89. R290 3.15 kg, 2 scroll DC inverter compressors, 1 circuit. 400V 3N; max input 23 kW. 1895 L (2510 with tank) x 1110 D x 1920 H mm (1980 SSL); gross 515 kg. No sound or operating-range data printed. MAXA twin i-290 0240/0250 is not on the site (datasheet in June - HP Information/Maxa).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai R290 40kW",
      "i-290 0240"
    ]
  },
  {
    "id": 6556,
    "manufacturer": "Rinnai",
    "model": "Low-GWP R290 ASHP",
    "product_code": "R290 0250",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Rinnai Low-GWP R290 Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-26",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 50.1,
    "max_heat_capacity": 47.9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.2,
    "cop_cond": "A7/W35",
    "scop": 4.2,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 4.81,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 34.1,
    "max_cool_capacity": 34.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 1895,
    "depth": 1110,
    "weight": 530,
    "noise": null,
    "noise_ref": null,
    "description": "Rinnai low-GWP R290 commercial heat pump, 50 kW (0250): two DC inverter scroll compressors on one R290 circuit, 50.1 kW at A7/W35 with a COP of 4.2, SCOP 4.2. Reversible, 34.1 kW cooling at A35/W7. Optional 400 L hydronic tank kit. Same unit as the MAXA i-290 0250.",
    "notes": "Source: Oct - HP Information/Rinnai/Rinnai_New_R290_Heat_Pump_brochure_FINAL.pdf p.4 ('Technical Specification - 40kW - 50 kW', R290+PSI). A7/W35 50.1 kW / 11.9 kW, COP 4.2; A7/W55 47.9 kW / 16.5 kW, COP 2.9; SCOP 4.2; A++/A++. Cooling A35/W7 34.1 kW EER 3.1; SEER 4.81. R290 3.5 kg, 2 scroll DC inverter compressors, 1 circuit. 400V 3N; max input 27 kW. 1895 L (2510 with tank) x 1110 D x 1920 H mm (1980 SSL); gross 530 kg. No sound or operating-range data printed. MAXA twin i-290 0240/0250 is not on the site (datasheet in June - HP Information/Maxa).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Rinnai R290 50kW",
      "i-290 0250"
    ]
  },
  {
    "id": 6600,
    "manufacturer": "Midea",
    "model": "Mars Large R290",
    "product_code": "MHS-SVC50-RN7TL-B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Midea UK Mars Large R290 commercial heat pump sales sheet (Renewables 2026)",
    "product_url": null,
    "date_added": "2026-10-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 50,
    "max_heat_capacity": 50,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 50,
    "max_cool_capacity": 50,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 2000,
    "width": 960,
    "depth": 1880,
    "weight": 560,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Midea Mars Large R290 MHS-SVC50-RN7TL-B, a 50 kW three-phase commercial air-to-water heat pump with natural R290 refrigerant. COP 4.7 at A7/W35, flow up to 85 °C, runs from -25 to 43 °C and cascades up to eight units. Heating, cooling and hot water. Sound power 80 dB(A).",
    "notes": "Source: Nov - Product Information/Midea/31885_MIDEA_SALES_SHEET_MARS_LARGE_290_COMM_HEAT_PUMP_V01PH01-1.pdf p.2. Heating A7/W35 50 kW / 10.635 kW, COP 4.7 (4.70 calc); A7/W45 50 kW / 13.155 kW, COP 3.8; A7/W55 50 kW / 15.15 kW, COP 3.3. Cooling A35/W18 50 kW / 10.415 kW, EER 4.8; A35/W7 50 kW / 15.15 kW, EER 3.0. CHECK: A35/W7 printed as 50 kW / 15.15 kW input = EER 3.30, but EER printed 3.0 - one of the A35/W7 figures looks wrong on the sheet. ErP class A+++ at W35, A+++ at W55 (no numeric SCOP printed). R290 2 x 2.8 kg (dual circuit, alternating defrost). Sound power 80 dB(A). 960 W x 2000 H x 1880 D mm; net/gross 560/585 kg. Built-in pump, max head 12 m; G5/4 BSP connections. Air range heating -25 to 43 °C, cooling -15 to 48 °C; water heating 25-85 °C (85 °C at -5 °C ambient per the front page), DHW tank 20-70 °C, cooling 5-25 °C. Up to 8 units on one controller. Max Heat Cap = A7/W55 (same 50 kW; no low-ambient capacity printed).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "MHS-SVC50-RN7TL"
    ]
  },
  {
    "id": 6601,
    "manufacturer": "Midea",
    "model": "Mars Large R290",
    "product_code": "MHS-SVC60-RN7TL-B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Midea UK Mars Large R290 commercial heat pump sales sheet (Renewables 2026)",
    "product_url": null,
    "date_added": "2026-10-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 60,
    "max_heat_capacity": 60,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.29,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 60,
    "max_cool_capacity": 60,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1999,
    "width": 960,
    "depth": 1880,
    "weight": 560,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Midea Mars Large R290 MHS-SVC60-RN7TL-B, a 60 kW three-phase commercial air-to-water heat pump with natural R290 refrigerant. COP 4.3 at A7/W35, flow up to 85 °C, runs from -25 to 43 °C and cascades up to eight units. Heating, cooling and hot water. Sound power 84 dB(A).",
    "notes": "Source: Nov - Product Information/Midea/31885_MIDEA_SALES_SHEET_MARS_LARGE_290_COMM_HEAT_PUMP_V01PH01-1.pdf p.2. Heating A7/W35 60 kW / 13.95 kW, COP 4.3 (4.30 calc); A7/W45 60 kW / 17.045 kW, COP 3.52; A7/W55 60 kW / 19.605 kW, COP 3.06. Cooling A35/W18 60 kW / 13.33 kW, EER 4.5; A35/W7 60 kW / 20 kW, EER 3.0. ErP class A+++ at W35, A++ at W55 (no numeric SCOP printed). R290 2 x 2.8 kg (dual circuit, alternating defrost). Sound power 84 dB(A). 960 W x 2000 H x 1880 D mm; net/gross 560/585 kg. Built-in pump, max head 12 m; G5/4 BSP connections. Air range heating -25 to 43 °C, cooling -15 to 48 °C; water heating 25-85 °C (85 °C at -5 °C ambient per the front page), DHW tank 20-70 °C, cooling 5-25 °C. Up to 8 units on one controller. Max Heat Cap = A7/W55 (same 60 kW; no low-ambient capacity printed).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "MHS-SVC60-RN7TL"
    ]
  },
  {
    "id": 6602,
    "manufacturer": "Midea",
    "model": "Mars Large R290",
    "product_code": "MHS-SVC70-RN7TL-B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Midea UK Mars Large R290 commercial heat pump sales sheet (Renewables 2026)",
    "product_url": null,
    "date_added": "2026-10-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 70,
    "max_heat_capacity": 70,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 70,
    "max_cool_capacity": 65,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 2000,
    "width": 960,
    "depth": 1880,
    "weight": 560,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Midea Mars Large R290 MHS-SVC70-RN7TL-B, a 70 kW three-phase commercial air-to-water heat pump with natural R290 refrigerant. COP 4.0 at A7/W35, flow up to 85 °C, runs from -25 to 43 °C and cascades up to eight units. Heating, cooling and hot water. Sound power 87 dB(A).",
    "notes": "Source: Nov - Product Information/Midea/31885_MIDEA_SALES_SHEET_MARS_LARGE_290_COMM_HEAT_PUMP_V01PH01-1.pdf p.2. Heating A7/W35 70 kW / 17.5 kW, COP 4.0 (4.00 calc); A7/W45 70 kW / 20.985 kW, COP 3.35; A7/W55 70 kW / 23.725 kW, COP 2.92. Cooling A35/W18 70 kW / 16.865 kW, EER 4.15; A35/W7 65 kW / 23.21 kW, EER 2.8. ErP class A+++ at W35, A++ at W55 (no numeric SCOP printed). R290 2 x 2.8 kg (dual circuit, alternating defrost). Sound power 87 dB(A). 960 W x 2000 H x 1880 D mm; net/gross 560/585 kg. Built-in pump, max head 12 m; G5/4 BSP connections. Air range heating -25 to 43 °C, cooling -15 to 48 °C; water heating 25-85 °C (85 °C at -5 °C ambient per the front page), DHW tank 20-70 °C, cooling 5-25 °C. Up to 8 units on one controller. Max Heat Cap = A7/W55 (same 70 kW; no low-ambient capacity printed).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "MHS-SVC70-RN7TL"
    ]
  },
  {
    "id": 6603,
    "manufacturer": "Clivet",
    "model": "Sheen PRO",
    "product_code": "WiSAN-PSE1 10.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Clivet Sheen PRO WiSAN-PSE1 10.1-25.1 product sheet (SP26L042GB-00)",
    "product_url": null,
    "date_added": "2026-10-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 77,
    "cap_min": null,
    "cap_max": 26,
    "max_heat_capacity": 25.3,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.45,
    "cop_cond": "A7/W45",
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": 3.34,
    "eer_cond": "A35/W7",
    "seer": 4.71,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 25,
    "max_cool_capacity": 25,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1557,
    "width": 2052,
    "depth": 1082,
    "weight": 490,
    "noise": null,
    "noise_ref": null,
    "description": "Clivet Sheen PRO WiSAN-PSE1 10.1, a 26 kW reversible R290 air-to-water heat pump for commercial buildings, with an inverter scroll compressor and hot water up to 77 °C. SCOP 4.71 at W35, heating guaranteed down to -25 °C. Designed to replace fossil fuel boilers.",
    "notes": "Source: Nov - Product Information/Clivet/SP26L042GB-00 1793384964090.pdf p.2 Technical data (EN 14511:2022 / EN 14825:2022). Heating A7/W45 26.0 kW / 7.54 kW, COP 3.45; A7/W55 25.3 kW / 8.47 kW, COP 2.99. No A7/W35 point printed, so COP is the A7/W45 figure. SCOP 4.71 (W35) / 3.5 (W55), average climate. Cooling A35/W7 25.0 kW / 7.48 kW, EER 3.34; SEER 4.71. 1 circuit, 1 inverter scroll compressor, R290 (charge 'no more than 5 kg per circuit' - exact figure not printed). 400/3/50+N. SC-EXC version: 2052 L x 1082 W x 1557 H mm, operating weight 490 kg. Front page: hot water up to 77 °C, heating to -25 °C outdoor, SCOP up to 4.71, SEER up to 5.10. No sound data printed. Max Heat Cap = A7/W55.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Sheen PRO 10.1",
      "WiSAN-PSE1 SC-EXC 10.1"
    ]
  },
  {
    "id": 6604,
    "manufacturer": "Clivet",
    "model": "Sheen PRO",
    "product_code": "WiSAN-PSE1 14.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Clivet Sheen PRO WiSAN-PSE1 10.1-25.1 product sheet (SP26L042GB-00)",
    "product_url": null,
    "date_added": "2026-10-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 77,
    "cap_min": null,
    "cap_max": 34,
    "max_heat_capacity": 31.4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.4,
    "cop_cond": "A7/W45",
    "scop": 4.67,
    "scop_cond": "W35",
    "eer": 2.73,
    "eer_cond": "A35/W7",
    "seer": 4.62,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 30,
    "max_cool_capacity": 30,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1557,
    "width": 2052,
    "depth": 1082,
    "weight": 490,
    "noise": null,
    "noise_ref": null,
    "description": "Clivet Sheen PRO WiSAN-PSE1 14.1, a 34 kW reversible R290 air-to-water heat pump for commercial buildings, with an inverter scroll compressor and hot water up to 77 °C. SCOP 4.67 at W35, heating guaranteed down to -25 °C. Designed to replace fossil fuel boilers.",
    "notes": "Source: Nov - Product Information/Clivet/SP26L042GB-00 1793384964090.pdf p.2 Technical data (EN 14511:2022 / EN 14825:2022). Heating A7/W45 34.0 kW / 10.0 kW, COP 3.4; A7/W55 31.4 kW / 10.9 kW, COP 2.87. No A7/W35 point printed, so COP is the A7/W45 figure. SCOP 4.67 (W35) / 3.46 (W55), average climate. Cooling A35/W7 30.0 kW / 11.0 kW, EER 2.73; SEER 4.62. 1 circuit, 1 inverter scroll compressor, R290 (charge 'no more than 5 kg per circuit' - exact figure not printed). 400/3/50+N. SC-EXC version: 2052 L x 1082 W x 1557 H mm, operating weight 490 kg. Front page: hot water up to 77 °C, heating to -25 °C outdoor, SCOP up to 4.71, SEER up to 5.10. No sound data printed. Max Heat Cap = A7/W55.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Sheen PRO 14.1",
      "WiSAN-PSE1 SC-EXC 14.1"
    ]
  },
  {
    "id": 6605,
    "manufacturer": "Clivet",
    "model": "Sheen PRO",
    "product_code": "WiSAN-PSE1 20.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Clivet Sheen PRO WiSAN-PSE1 10.1-25.1 product sheet (SP26L042GB-00)",
    "product_url": null,
    "date_added": "2026-10-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 77,
    "cap_min": null,
    "cap_max": 52,
    "max_heat_capacity": 49.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.46,
    "cop_cond": "A7/W45",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": 5.1,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 45,
    "max_cool_capacity": 45,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1557,
    "width": 2481,
    "depth": 1082,
    "weight": 637,
    "noise": null,
    "noise_ref": null,
    "description": "Clivet Sheen PRO WiSAN-PSE1 20.1, a 52 kW reversible R290 air-to-water heat pump for commercial buildings, with an inverter scroll compressor and hot water up to 77 °C. SCOP 4.48 at W35, heating guaranteed down to -25 °C. Designed to replace fossil fuel boilers.",
    "notes": "Source: Nov - Product Information/Clivet/SP26L042GB-00 1793384964090.pdf p.2 Technical data (EN 14511:2022 / EN 14825:2022). Heating A7/W45 52.0 kW / 15.1 kW, COP 3.46; A7/W55 49.5 kW / 17.5 kW, COP 2.82. No A7/W35 point printed, so COP is the A7/W45 figure. SCOP 4.48 (W35) / 3.52 (W55), average climate. Cooling A35/W7 45.0 kW / 14.8 kW, EER 3.03; SEER 5.1. 1 circuit, 1 inverter scroll compressor, R290 (charge 'no more than 5 kg per circuit' - exact figure not printed). 400/3/50+N. SC-EXC version: 2481 L x 1082 W x 1557 H mm, operating weight 637 kg. Front page: hot water up to 77 °C, heating to -25 °C outdoor, SCOP up to 4.71, SEER up to 5.10. No sound data printed. Max Heat Cap = A7/W55.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Sheen PRO 20.1",
      "WiSAN-PSE1 SC-EXC 20.1"
    ]
  },
  {
    "id": 6606,
    "manufacturer": "Clivet",
    "model": "Sheen PRO",
    "product_code": "WiSAN-PSE1 25.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Clivet Sheen PRO WiSAN-PSE1 10.1-25.1 product sheet (SP26L042GB-00)",
    "product_url": null,
    "date_added": "2026-10-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 77,
    "cap_min": null,
    "cap_max": 59,
    "max_heat_capacity": 59,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.27,
    "cop_cond": "A7/W45",
    "scop": 4.41,
    "scop_cond": "W35",
    "eer": 2.83,
    "eer_cond": "A35/W7",
    "seer": 4.99,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 55,
    "max_cool_capacity": 55,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1557,
    "width": 2481,
    "depth": 1082,
    "weight": 637,
    "noise": null,
    "noise_ref": null,
    "description": "Clivet Sheen PRO WiSAN-PSE1 25.1, a 59 kW reversible R290 air-to-water heat pump for commercial buildings, with an inverter scroll compressor and hot water up to 77 °C. SCOP 4.41 at W35, heating guaranteed down to -25 °C. Designed to replace fossil fuel boilers.",
    "notes": "Source: Nov - Product Information/Clivet/SP26L042GB-00 1793384964090.pdf p.2 Technical data (EN 14511:2022 / EN 14825:2022). Heating A7/W45 59.0 kW / 18.1 kW, COP 3.27; A7/W55 59.0 kW / 21.6 kW, COP 2.73. No A7/W35 point printed, so COP is the A7/W45 figure. SCOP 4.41 (W35) / 3.49 (W55), average climate. Cooling A35/W7 55.0 kW / 19.4 kW, EER 2.83; SEER 4.99. 1 circuit, 1 inverter scroll compressor, R290 (charge 'no more than 5 kg per circuit' - exact figure not printed). 400/3/50+N. SC-EXC version: 2481 L x 1082 W x 1557 H mm, operating weight 637 kg. Front page: hot water up to 77 °C, heating to -25 °C outdoor, SCOP up to 4.71, SEER up to 5.10. No sound data printed. Max Heat Cap = A7/W55.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Sheen PRO 25.1",
      "WiSAN-PSE1 SC-EXC 25.1"
    ]
  },
  {
    "id": 6607,
    "manufacturer": "Amitime",
    "model": "EcoLITE Series M-FM",
    "product_code": "EcoLITE 06M-FM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Amitime heat pump catalogue (July 2026), EcoLITE Series page",
    "product_url": null,
    "date_added": "2026-10-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 2.1,
    "cap_max": 6.2,
    "max_heat_capacity": 5.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.5,
    "max_cool_capacity": 3.58,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 700,
    "width": 1010,
    "depth": 370,
    "weight": 73,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoLITE 06M-FM, an R290 inverter monobloc from the new EcoLITE series: 2.1-6.2 kW at A7/W35, SCOP 4.81 at W35 and 3.85 at W55 (A+++). Flow to 75 °C, runs from -25 to 43 °C, sound power 50 dB(A). Single-phase.",
    "notes": "Source: Nov - Product Information/Amitime/AMITIME_Heat_Pump_Catalog_20260718_Extracted.pdf (catalogue p.28; the PDF page is an image - figures read from a 200 dpi render). A7/W35 2.1-6.2 kW for 0.43-1.37 kW input; COP 4.53 = max capacity / max input (Amitime prints the min/max COP pair; same convention as the other Amitime rows on the site). A7/W45 1.8-5.8 kW, max input 1.59 kW. SCOP 4.81 (W35) / 3.85 (W55); Prated 5/4 kW; eta-s 189/150%; A+++/A+++. Cooling A35/W18 up to 5.5 kW; A35/W7 up to 3.58 kW / 1.24 kW (EER 2.89). R290 0.45 kg, twin-rotary compressor, 1 fan. Water heating 20-75 °C, cooling 7-25 °C; ambient -25 to 43 °C. 1010 L x 370 D x 700 H mm, net 73 kg. Sound power 50 dB(A). Max Heat Cap = A7/W45 max (no low-ambient capacity printed). The catalogue's side tabs show EcoSTAR Pro, HeatSTAR, PowerSTAR+ etc. - only the EcoLITE page is in this extract.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "ECOLITE06M-FM"
    ]
  },
  {
    "id": 6608,
    "manufacturer": "Amitime",
    "model": "EcoLITE Series M-FM",
    "product_code": "EcoLITE 08M-FM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Amitime heat pump catalogue (July 2026), EcoLITE Series page",
    "product_url": null,
    "date_added": "2026-10-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 2.6,
    "cap_max": 9.39,
    "max_heat_capacity": 9.06,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.77,
    "cop_cond": "A7/W35",
    "scop": 5,
    "scop_cond": "W35",
    "eer": 3.47,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.7,
    "max_cool_capacity": 6.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 727,
    "width": 1151,
    "depth": 397,
    "weight": 95,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoLITE 08M-FM, an R290 inverter monobloc from the new EcoLITE series: 2.6-9.39 kW at A7/W35, SCOP 5.0 at W35 and 3.93 at W55 (A+++). Flow to 75 °C, runs from -25 to 43 °C, sound power 52 dB(A). Single-phase.",
    "notes": "Source: Nov - Product Information/Amitime/AMITIME_Heat_Pump_Catalog_20260718_Extracted.pdf (catalogue p.28; the PDF page is an image - figures read from a 200 dpi render). A7/W35 2.6-9.39 kW for 0.5-1.97 kW input; COP 4.77 = max capacity / max input (Amitime prints the min/max COP pair; same convention as the other Amitime rows on the site). A7/W45 1.7-9.06 kW, max input 2.33 kW. SCOP 5.0 (W35) / 3.93 (W55); Prated 7/6 kW; eta-s 197/154%; A+++/A+++. Cooling A35/W18 up to 7.7 kW; A35/W7 up to 6.1 kW / 1.76 kW (EER 3.47). R290 0.85 kg, twin-rotary compressor, 1 fan. Water heating 20-75 °C, cooling 7-25 °C; ambient -25 to 43 °C. 1151 L x 397 D x 727 H mm, net 95 kg. Sound power 52 dB(A). Max Heat Cap = A7/W45 max (no low-ambient capacity printed). The catalogue's side tabs show EcoSTAR Pro, HeatSTAR, PowerSTAR+ etc. - only the EcoLITE page is in this extract.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "ECOLITE08M-FM"
    ]
  },
  {
    "id": 6609,
    "manufacturer": "Amitime",
    "model": "EcoLITE Series M-FM",
    "product_code": "EcoLITE 12M-FM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Amitime heat pump catalogue (July 2026), EcoLITE Series page",
    "product_url": null,
    "date_added": "2026-10-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 2.7,
    "cap_max": 11.7,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.11,
    "cop_cond": "A7/W35",
    "scop": 5.19,
    "scop_cond": "W35",
    "eer": 3.19,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 9.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 971,
    "width": 1204,
    "depth": 480,
    "weight": 120,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoLITE 12M-FM, an R290 inverter monobloc from the new EcoLITE series: 2.7-11.7 kW at A7/W35, SCOP 5.19 at W35 and 4.05 at W55 (A+++). Flow to 75 °C, runs from -25 to 43 °C, sound power 52 dB(A). Single-phase.",
    "notes": "Source: Nov - Product Information/Amitime/AMITIME_Heat_Pump_Catalog_20260718_Extracted.pdf (catalogue p.28; the PDF page is an image - figures read from a 200 dpi render). A7/W35 2.7-11.7 kW for 0.56-2.85 kW input; COP 4.11 = max capacity / max input (Amitime prints the min/max COP pair; same convention as the other Amitime rows on the site). A7/W45 2.5-11.2 kW, max input 3.34 kW. SCOP 5.19 (W35) / 4.05 (W55); Prated 10/9 kW; eta-s 205/159%; A+++/A+++. Cooling A35/W18 up to 13.5 kW; A35/W7 up to 9.7 kW / 3.04 kW (EER 3.19). R290 1.0 kg, twin-rotary compressor, 1 fan. Water heating 20-75 °C, cooling 7-25 °C; ambient -25 to 43 °C. 1204 L x 480 D x 971 H mm, net 120 kg. Sound power 52 dB(A). Max Heat Cap = A7/W45 max (no low-ambient capacity printed). The catalogue's side tabs show EcoSTAR Pro, HeatSTAR, PowerSTAR+ etc. - only the EcoLITE page is in this extract.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "ECOLITE12M-FM"
    ]
  },
  {
    "id": 6610,
    "manufacturer": "Amitime",
    "model": "EcoLITE Series M-FM",
    "product_code": "EcoLITE 15TM-FM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Amitime heat pump catalogue (July 2026), EcoLITE Series page",
    "product_url": null,
    "date_added": "2026-10-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 4.5,
    "cap_max": 15.5,
    "max_heat_capacity": 14.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.63,
    "cop_cond": "A7/W35",
    "scop": 5.05,
    "scop_cond": "W35",
    "eer": 3.16,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16.5,
    "max_cool_capacity": 12.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1035,
    "width": 1295,
    "depth": 465,
    "weight": 143,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoLITE 15TM-FM, an R290 inverter monobloc from the new EcoLITE series: 4.5-15.5 kW at A7/W35, SCOP 5.05 at W35 and 3.93 at W55 (A+++). Flow to 75 °C, runs from -25 to 43 °C, sound power 56 dB(A). Three-phase.",
    "notes": "Source: Nov - Product Information/Amitime/AMITIME_Heat_Pump_Catalog_20260718_Extracted.pdf (catalogue p.28; the PDF page is an image - figures read from a 200 dpi render). A7/W35 4.5-15.5 kW for 0.84-3.35 kW input; COP 4.63 = max capacity / max input (Amitime prints the min/max COP pair; same convention as the other Amitime rows on the site). A7/W45 3.0-14.8 kW, max input 3.93 kW. SCOP 5.05 (W35) / 3.93 (W55); Prated 14/13 kW; eta-s 199/154%; A+++/A+++. Cooling A35/W18 up to 16.5 kW; A35/W7 up to 12.1 kW / 3.83 kW (EER 3.16). R290 1.4 kg, twin-rotary compressor, 1 fan. Water heating 20-75 °C, cooling 7-25 °C; ambient -25 to 43 °C. 1295 L x 465 D x 1035 H mm, net 143 kg. Sound power 56 dB(A). Max Heat Cap = A7/W45 max (no low-ambient capacity printed). The catalogue's side tabs show EcoSTAR Pro, HeatSTAR, PowerSTAR+ etc. - only the EcoLITE page is in this extract.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "ECOLITE15TM-FM"
    ]
  },
  {
    "id": 6611,
    "manufacturer": "Alpha",
    "model": "MAGIS M5 TOP",
    "product_code": "3.035574",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Alpha Magis M Top brochure (May 2026)",
    "product_url": null,
    "date_added": "2026-10-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 5,
    "max_heat_capacity": 5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5,
    "max_cool_capacity": 3.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 850,
    "width": 1270,
    "depth": 500,
    "weight": 113,
    "noise": null,
    "noise_ref": null,
    "description": "Alpha MAGIS M5 TOP, a 5 kW R290 monobloc air source heat pump sold in the UK by Alpha (part of the Immergas group). COP 5.1 at A7/W35, flow to 75 °C, A+++ at 35 °C. Single fan, reversible, single-phase. Supplied with the E-BOX TOP indoor control box.",
    "notes": "Source: Nov - Product Information/Alpha/260528_Alpha-Magis-M-Top-Brochure1.pdf p.10 TECHNICAL DATA and p.11 dimensions. Heating 5 kW at W35, W45 and W55 (A7), COP 5.1 / 3.79 / 3.11. Cooling A35/W18 5 kW EER 3.91; A35/W7 3.9 kW EER 3.05. ErP A+++ (35 °C) / A++ (55 °C), no numeric SCOP printed. R290 630 g. Heat pump power absorbed 980 W. Flow 15-75 °C heating, 5-25 °C cooling, 25-70 °C DHW (65 °C without extra heat source per p.5). Net weight 113 kg (gross 124.7). 1270 W x 500 D x 850 H mm from the dimension drawing. Brochure claims 'ultra-quiet 35 dB(A)' but gives no distance or standard - left blank. No operating air range printed. TWIN: same codes as Immergas MAGIS M5 TOP (site ID 4181) - Alpha is Immergas's UK brand; kept as its own Alpha row per the rebadge rule. Site Immergas row has 107 kg / no dimensions - this brochure gives 113 kg net and dimensions.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Alpha Magis M5 Top",
      "Immergas MAGIS M5 TOP"
    ]
  },
  {
    "id": 6612,
    "manufacturer": "Alpha",
    "model": "MAGIS M8 TOP",
    "product_code": "3.035575",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Alpha Magis M Top brochure (May 2026)",
    "product_url": null,
    "date_added": "2026-10-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": 5.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 850,
    "width": 1270,
    "depth": 500,
    "weight": 125,
    "noise": null,
    "noise_ref": null,
    "description": "Alpha MAGIS M8 TOP, a 8 kW R290 monobloc air source heat pump sold in the UK by Alpha (part of the Immergas group). COP 4.91 at A7/W35, flow to 75 °C, A+++ at 35 °C. Single fan, reversible, single-phase. Supplied with the E-BOX TOP indoor control box.",
    "notes": "Source: Nov - Product Information/Alpha/260528_Alpha-Magis-M-Top-Brochure1.pdf p.10 TECHNICAL DATA and p.11 dimensions. Heating 8 kW at W35, W45 and W55 (A7), COP 4.91 / 3.7 / 3.0. Cooling A35/W18 8 kW EER 3.9; A35/W7 5.7 kW EER 3.0. ErP A+++ (35 °C) / A++ (55 °C), no numeric SCOP printed. R290 870 g. Heat pump power absorbed 1630 W. Flow 15-75 °C heating, 5-25 °C cooling, 25-70 °C DHW (65 °C without extra heat source per p.5). Net weight 125 kg (gross 136.7). 1270 W x 500 D x 850 H mm from the dimension drawing. Brochure claims 'ultra-quiet 35 dB(A)' but gives no distance or standard - left blank. No operating air range printed. TWIN: same codes as Immergas MAGIS M8 TOP (site ID 4182) - Alpha is Immergas's UK brand; kept as its own Alpha row per the rebadge rule. Site Immergas row has 107 kg / no dimensions - this brochure gives 113 kg net and dimensions.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Alpha Magis M8 Top",
      "Immergas MAGIS M8 TOP"
    ]
  },
  {
    "id": 6613,
    "manufacturer": "Alpha",
    "model": "MAGIS M12 TOP",
    "product_code": "3.035576",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Alpha Magis M Top brochure (May 2026)",
    "product_url": null,
    "date_added": "2026-10-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1018,
    "width": 1270,
    "depth": 530,
    "weight": 154,
    "noise": null,
    "noise_ref": null,
    "description": "Alpha MAGIS M12 TOP, a 12 kW R290 monobloc air source heat pump sold in the UK by Alpha (part of the Immergas group). COP 4.8 at A7/W35, flow to 75 °C, A+++ at 35 °C. Single fan, reversible, single-phase. Supplied with the E-BOX TOP indoor control box.",
    "notes": "Source: Nov - Product Information/Alpha/260528_Alpha-Magis-M-Top-Brochure1.pdf p.10 TECHNICAL DATA and p.11 dimensions. Heating 12 kW at W35, W45 and W55 (A7), COP 4.8 / 3.7 / 3.0. Cooling A35/W18 12 kW EER 4.0; A35/W7 9 kW EER 2.9. ErP A+++ (35 °C) / A++ (55 °C), no numeric SCOP printed. R290 1250 g. Heat pump power absorbed 2500 W. Flow 15-75 °C heating, 5-25 °C cooling, 25-70 °C DHW (65 °C without extra heat source per p.5). Net weight 154 kg (gross 166.7). 1270 W x 530 D x 1018 H mm from the dimension drawing. Brochure claims 'ultra-quiet 35 dB(A)' but gives no distance or standard - left blank. No operating air range printed. TWIN: same codes as Immergas MAGIS M12 TOP (site ID 4183) - Alpha is Immergas's UK brand; kept as its own Alpha row per the rebadge rule. Site Immergas row has 107 kg / no dimensions - this brochure gives 113 kg net and dimensions.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Alpha Magis M12 Top",
      "Immergas MAGIS M12 TOP"
    ]
  },
  {
    "id": 6614,
    "manufacturer": "Alpha",
    "model": "MAGIS M16 TOP",
    "product_code": "3.035577",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Alpha Magis M Top brochure (May 2026)",
    "product_url": null,
    "date_added": "2026-10-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 10.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1017,
    "width": 1270,
    "depth": 530,
    "weight": 154,
    "noise": null,
    "noise_ref": null,
    "description": "Alpha MAGIS M16 TOP, a 16 kW R290 monobloc air source heat pump sold in the UK by Alpha (part of the Immergas group). COP 4.51 at A7/W35, flow to 75 °C, A+++ at 35 °C. Single fan, reversible, single-phase. Supplied with the E-BOX TOP indoor control box.",
    "notes": "Source: Nov - Product Information/Alpha/260528_Alpha-Magis-M-Top-Brochure1.pdf p.10 TECHNICAL DATA and p.11 dimensions. Heating 16 kW at W35, W45 and W55 (A7), COP 4.51 / 3.5 / 2.9. Cooling A35/W18 14 kW EER 3.8; A35/W7 10.4 kW EER 2.9. ErP A+++ (35 °C) / A++ (55 °C), no numeric SCOP printed. R290 1250 g. Heat pump power absorbed 3550 W. Flow 15-75 °C heating, 5-25 °C cooling, 25-70 °C DHW (65 °C without extra heat source per p.5). Net weight 154 kg (gross 166.7). 1270 W x 530 D x 1018 H mm from the dimension drawing. Brochure claims 'ultra-quiet 35 dB(A)' but gives no distance or standard - left blank. No operating air range printed. TWIN: same codes as Immergas MAGIS M16 TOP (site ID 4184) - Alpha is Immergas's UK brand; kept as its own Alpha row per the rebadge rule. Site Immergas row has 107 kg / no dimensions - this brochure gives 113 kg net and dimensions.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Alpha Magis M16 Top",
      "Immergas MAGIS M16 TOP"
    ]
  },
  {
    "id": 6615,
    "manufacturer": "Alpha",
    "model": "MAGIS M12 T TOP",
    "product_code": "3.035578",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Alpha Magis M Top brochure (May 2026)",
    "product_url": null,
    "date_added": "2026-10-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1018,
    "width": 1270,
    "depth": 530,
    "weight": 154,
    "noise": null,
    "noise_ref": null,
    "description": "Alpha MAGIS M12 T TOP, a 12 kW R290 monobloc air source heat pump sold in the UK by Alpha (part of the Immergas group). COP 4.8 at A7/W35, flow to 75 °C, A+++ at 35 °C. Single fan, reversible, three-phase. Supplied with the E-BOX TOP indoor control box.",
    "notes": "Source: Nov - Product Information/Alpha/260528_Alpha-Magis-M-Top-Brochure1.pdf p.10 TECHNICAL DATA and p.11 dimensions. Heating 12 kW at W35, W45 and W55 (A7), COP 4.8 / 3.7 / 3.0. Cooling A35/W18 12 kW EER 4.0; A35/W7 9 kW EER 2.9. ErP A+++ (35 °C) / A++ (55 °C), no numeric SCOP printed. R290 1250 g. Heat pump power absorbed 2500 W. Flow 15-75 °C heating, 5-25 °C cooling, 25-70 °C DHW (65 °C without extra heat source per p.5). Net weight 154 kg (gross 166.7). 1270 W x 530 D x 1018 H mm from the dimension drawing. Brochure claims 'ultra-quiet 35 dB(A)' but gives no distance or standard - left blank. No operating air range printed. TWIN: same codes as Immergas MAGIS M12 T TOP (site ID 4185) - Alpha is Immergas's UK brand; kept as its own Alpha row per the rebadge rule. Site Immergas row has 107 kg / no dimensions - this brochure gives 113 kg net and dimensions.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Alpha Magis M12 Top",
      "Immergas MAGIS M12 T TOP"
    ]
  },
  {
    "id": 6616,
    "manufacturer": "Alpha",
    "model": "MAGIS M16 T TOP",
    "product_code": "3.035579",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Alpha Magis M Top brochure (May 2026)",
    "product_url": null,
    "date_added": "2026-10-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.51,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 10.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1018,
    "width": 1270,
    "depth": 530,
    "weight": 154,
    "noise": null,
    "noise_ref": null,
    "description": "Alpha MAGIS M16 T TOP, a 16 kW R290 monobloc air source heat pump sold in the UK by Alpha (part of the Immergas group). COP 4.51 at A7/W35, flow to 75 °C, A+++ at 35 °C. Single fan, reversible, three-phase. Supplied with the E-BOX TOP indoor control box.",
    "notes": "Source: Nov - Product Information/Alpha/260528_Alpha-Magis-M-Top-Brochure1.pdf p.10 TECHNICAL DATA and p.11 dimensions. Heating 16 kW at W35, W45 and W55 (A7), COP 4.51 / 3.5 / 2.9. Cooling A35/W18 14 kW EER 3.8; A35/W7 10.4 kW EER 2.9. ErP A+++ (35 °C) / A++ (55 °C), no numeric SCOP printed. R290 1250 g. Heat pump power absorbed 3550 W. Flow 15-75 °C heating, 5-25 °C cooling, 25-70 °C DHW (65 °C without extra heat source per p.5). Net weight 154 kg (gross 166.7). 1270 W x 530 D x 1018 H mm from the dimension drawing. Brochure claims 'ultra-quiet 35 dB(A)' but gives no distance or standard - left blank. No operating air range printed. TWIN: same codes as Immergas MAGIS M16 T TOP (site ID 4186) - Alpha is Immergas's UK brand; kept as its own Alpha row per the rebadge rule. Site Immergas row has 107 kg / no dimensions - this brochure gives 113 kg net and dimensions.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Alpha Magis M16 Top",
      "Immergas MAGIS M16 T TOP"
    ]
  },
  {
    "id": 6620,
    "manufacturer": "Mitsubishi Electric",
    "model": "Ecodan R290 Monobloc SUZ-WZ",
    "product_code": "SUZ-WZ40VNA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Mitsubishi Electric Ireland Ecodan SUZ-WZ40/60VNA product information sheet (October 2026)",
    "product_url": null,
    "date_added": "2026-10-31",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 24,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 6.7,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.14,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 713,
    "width": 970,
    "depth": 400,
    "weight": 57.5,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Electric Ecodan SUZ-WZ40VNA, a compact 4 kW R290 monobloc in Onyx Black. Up to 6.7 kW at A7/W35 with a COP of 5.14, flow to 75 °C and heating down to -25 °C. Safety odorant means no R290 exclusion zone. Sound power 49 dB(A), 57.5 kg, single-phase.",
    "notes": "Source: uploads/Mitsubishi-Electric-Ecodan_SUZ-WZ4060VNA_PI_Sheet-compressed.pdf p.2 OUTDOOR UNIT table (image; read from a 170 dpi render). Rated heat output (ErP Prated) 4.0 kW. Maximum output A7/W35 (dT=5) 6.7 kW, COP 5.14 (A7/W35). Maximum output A2/W35 6.0 kW. Seasonal space heating efficiency eta-s 143% (medium temperature, average climate, W55) - no SCOP printed; 143% implies SCOP about 58.40 at W55 (left blank). Water heating efficiency 105% with 200 L ERPT20X-VM2F cylinder. Flow max 75 °C at 0 °C and -15 °C outdoor, 65 °C at -25 °C. Guaranteed operating range: heating -25 to +24 °C, DHW -25 to +46 °C, cooling +10 to +46 °C (no cooling capacity or EER printed). R290 0.57 kg (GWP 0.02 AR6). Water flow 5.0-15.0 l/min, 28 mm pipework. 230 V single phase, max current 13.5 A, 20 A MCB (16 A selectable). 713 H x 970 W x 400 D mm (439 mm deep incl. feet); 57.5 kg. Casing RAL 0002500 Onyx Black. Sound power 49 dB(A) heating. Page 1: added safety odorant removes exclusion zone requirements; compressor modulates down to 1 kW; patented quiet fan. Max Heat Cap = A2/W35 (lowest air temperature with a published capacity).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "SUZWZ40VNA"
    ]
  },
  {
    "id": 6621,
    "manufacturer": "Mitsubishi Electric",
    "model": "Ecodan R290 Monobloc SUZ-WZ",
    "product_code": "SUZ-WZ60VNA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Mitsubishi Electric Ireland Ecodan SUZ-WZ40/60VNA product information sheet (October 2026)",
    "product_url": null,
    "date_added": "2026-10-31",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 24,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 6.45,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.87,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 713,
    "width": 970,
    "depth": 400,
    "weight": 57.5,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Electric Ecodan SUZ-WZ60VNA, a compact 6.5 kW R290 monobloc in Onyx Black. Up to 10 kW at A7/W35 with a COP of 4.87, flow to 75 °C and heating down to -25 °C. Safety odorant means no R290 exclusion zone. Sound power 51 dB(A), 57.5 kg, single-phase.",
    "notes": "Source: uploads/Mitsubishi-Electric-Ecodan_SUZ-WZ4060VNA_PI_Sheet-compressed.pdf p.2 OUTDOOR UNIT table (image; read from a 170 dpi render). Rated heat output (ErP Prated) 6.5 kW. Maximum output A7/W35 (dT=5) 10.0 kW, COP 4.87 (A7/W35). Maximum output A2/W35 6.45 kW. Seasonal space heating efficiency eta-s 140% (medium temperature, average climate, W55) - no SCOP printed; 140% implies SCOP about 57.20 at W55 (left blank). Water heating efficiency 105% with 200 L ERPT20X-VM2F cylinder. Flow max 75 °C at 0 °C and -15 °C outdoor, 65 °C at -25 °C. Guaranteed operating range: heating -25 to +24 °C, DHW -25 to +46 °C, cooling +10 to +46 °C (no cooling capacity or EER printed). R290 0.57 kg (GWP 0.02 AR6). Water flow 7.0-21.0 l/min, 28 mm pipework. 230 V single phase, max current 17.5 A, 20 A MCB (16 A selectable). 713 H x 970 W x 400 D mm (439 mm deep incl. feet); 57.5 kg. Casing RAL 0002500 Onyx Black. Sound power 51 dB(A) heating. Page 1: added safety odorant removes exclusion zone requirements; compressor modulates down to 1 kW; patented quiet fan. Max Heat Cap = A2/W35 (lowest air temperature with a published capacity).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "SUZWZ60VNA"
    ]
  },
  {
    "id": 6622,
    "manufacturer": "PHNIX",
    "model": "GreenTherm One",
    "product_code": "PASRW020B-BP2-PS-D5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "PHNIX GreenTherm One product page (phnix-e.com, Nov 2026)",
    "product_url": "https://www.phnix-e.com/products/GreenTherm-One.html",
    "date_added": "2026-11-08",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 1.5,
    "cap_max": 7.5,
    "max_heat_capacity": 7,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 6.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.75,
    "cop_cond": "A7/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.2,
    "cool_cap_max": 7.5,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1950,
    "width": 750,
    "depth": 580,
    "weight": 185,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "PHNIX GreenTherm One, an all-in-one R290 outdoor unit with a built-in thermal store that supplies heating, cooling and flow-through hot water with no indoor cylinder. 1.5-7.5 kW at A7/W35, SCOP 5.1 (W35), flow to 75 °C, -25 °C operation. Sound power 55 dB(A).",
    "notes": "Source: https://www.phnix-e.com/products/GreenTherm-One.html Parameters table. Heating A7/W35: nominal 6 kW, range 1.5-7.5 kW, input 0.26-2.0 kW. A7/W55: nominal 6 kW, range 1.4-7.0 kW, input 0.38-2.30 kW. Cooling A35/W18 1.36-7.5 kW (input 0.35-2.23); A35/W7 1.20-6.0 kW (input 0.36-2.6). COP 3.75 at A7/W35 = 7.5 kW max output / 2.0 kW max input (calculated, not printed); Max Heat Cap 7 kW (A7/W35) and Max Cool Cap 6 kW (A35/W7) set on review. No EER printed. SCOP 5.1 (W35) and 3.85 (W55), A+++ at both, from the feature tiles (no SCOP in the table). Max power input 3.5+3.0 kW (Peak Elec = 6.5 kW total, assumed compressor + 3 kW backup heater); max current 15.0+13.0 A. R290 0.35 kg. Sound pressure 38 dB(A) at 1 m; sound power 55 dB(A) EN 12102. 185 kg; L/W/H 750 x 580 x 1950 mm (tall floor-standing outdoor unit). Built-in pump (4.4 m head at 0.86 m3/h), 3/4\" connections, alloy cabinet. CHECK: operating range -25 to 45 °C in the table vs -25 to 43 °C in the feature text (table used). Built-in thermal store volume not published. Optional refrigerant leak detector.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "GreenTherm One PASRW020B"
    ]
  },
  {
    "id": 6623,
    "manufacturer": "Vaillant",
    "model": "aroTHERM perform",
    "product_code": "VWL 155/8.1 A S2 Q",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Vaillant aroTHERM perform installation and maintenance instructions 8000041944_00 (03.09.2026)",
    "product_url": null,
    "date_added": "2026-11-08",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 7.47,
    "cap_max": 17.92,
    "max_heat_capacity": 15.48,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 13,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.44,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1233,
    "width": 1897,
    "depth": 785,
    "weight": 308,
    "noise": 61.7,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant aroTHERM perform VWL 155/8.1 A S2 Q, a large three-phase R290 monobloc for bigger homes and light commercial use. Up to 17.92 kW at A7/W35 (COP 5.44), 15.48 kW at A-7/W35, flow 20-75 °C, operation -25 to 43 °C. Maximum sound power 61.7 dB(A) (49 dB(A) ErP rating). 308 kg.",
    "notes": "Source: HP Specs/Nov - Product Information/Vaillant/8000041944_00_1519170.pdf pp.42-44 (Appendix E). Article no. 8000010879. Heating (EN 14511): A7/W35 nominal 11.73 kW COP 5.44, range 7.47-17.92 kW; A7/W45 14.44 kW COP 3.73; A7/W55 14.19 kW COP 3.31; A7/W65 max 17.31 kW COP 2.62; A2/W35 8.44 kW COP 4.77 (range 6.58-16.16); A2/W55 11.21 kW COP 2.69; A-7/W35 15.48 kW COP 3.26 (max); A-7/W55 14.76 kW COP 2.21; A-7/W65 max 14.1 kW COP 1.75. Sound power ErP 49.0 dB(A); max 61.7 dB(A). CHECK: several printed figures look inconsistent - A2/W35 8.44 kW and A-7/W45 10.5 kW are identical for both sizes and lower than neighbouring points; A-7/W55 14.76 kW is above the printed A-7/W55 maximum of 14.64 kW. Width 1,897 x height 1,233 x depth 785 mm; 308 kg ready for operation (342 kg packed). 400 V 3~/N/PE, rated power max 13.0 kW, 19.0 A, D25A fuse. R290 2.4 kg (GWP 0.02). Heating water 20-75 °C; flow 1,140-3,600 l/h; G 1 1/2\" connections; 8.0 l water content. Outdoor range for heating and DHW -25 to 43 °C (section 3.11). S2 = supplied without cooling; cooling can be activated with an optional accessory (section 3.3) - mode set to Heating & cooling to match existing aroTHERM plus S2 rows. No SCOP, cooling capacity or EER in this document. Cap Min = minimum output at A7/W35. Noise set to the maximum sound power (61.7 dB(A)) on review; ErP rating 49 dB(A).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "VWL155/8.1AS2Q"
    ]
  },
  {
    "id": 6624,
    "manufacturer": "Vaillant",
    "model": "aroTHERM perform",
    "product_code": "VWL 205/8.1 A S2 Q",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Vaillant aroTHERM perform installation and maintenance instructions 8000041944_00 (03.09.2026)",
    "product_url": null,
    "date_added": "2026-11-08",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 7.47,
    "cap_max": 24.27,
    "max_heat_capacity": 19.6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 13,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.52,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1233,
    "width": 1897,
    "depth": 785,
    "weight": 308,
    "noise": 62.7,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant aroTHERM perform VWL 205/8.1 A S2 Q, a large three-phase R290 monobloc for bigger homes and light commercial use. Up to 24.27 kW at A7/W35 (COP 5.52), 19.6 kW at A-7/W35, flow 20-75 °C, operation -25 to 43 °C. Maximum sound power 62.7 dB(A) (50 dB(A) ErP rating). 308 kg.",
    "notes": "Source: HP Specs/Nov - Product Information/Vaillant/8000041944_00_1519170.pdf pp.42-44 (Appendix E). Article no. 8000010881. Heating (EN 14511): A7/W35 nominal 10.89 kW COP 5.52, range 7.47-24.27 kW; A7/W45 14.44 kW COP 3.73; A7/W55 11.10 kW COP 3.40; A7/W65 max 24.32 kW COP 2.34; A2/W35 8.44 kW COP 4.77 (range 6.58-23.06); A2/W55 14.24 kW COP 2.81; A-7/W35 19.60 kW COP 2.60 (max); A-7/W55 12.10 kW COP 2.25 (max 20.50); A-7/W65 max 19.33 kW COP 1.84. Sound power ErP 50.0 dB(A); in operation 62.7 dB(A). CHECK: A7/W35 nominal (10.89 kW) is lower than the smaller VWL 155 (11.73 kW), and A2/W35 / A-7/W45 values are identical to the VWL 155 - likely copy errors in the manual; noise-reduction table has the columns swapped. Width 1,897 x height 1,233 x depth 785 mm; 308 kg ready for operation (342 kg packed). 400 V 3~/N/PE, rated power max 13.0 kW, 19.0 A, D25A fuse. R290 2.4 kg (GWP 0.02). Heating water 20-75 °C; flow 1,140-3,600 l/h; G 1 1/2\" connections; 8.0 l water content. Outdoor range for heating and DHW -25 to 43 °C (section 3.11). S2 = supplied without cooling; cooling can be activated with an optional accessory (section 3.3) - mode set to Heating & cooling to match existing aroTHERM plus S2 rows. No SCOP, cooling capacity or EER in this document. Cap Min = minimum output at A7/W35. Noise set to the maximum sound power (62.7 dB(A)) on review; ErP rating 50 dB(A).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "VWL205/8.1AS2Q"
    ]
  },
  {
    "id": 6625,
    "manufacturer": "Aermec",
    "model": "PRM",
    "product_code": "PRM 0504 A",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Aermec PRM data sheet PRM_Y_UN50_03",
    "product_url": "https://www.aermec.com",
    "date_added": "2026-11-08",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 101.8,
    "max_heat_capacity": 101.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": null,
    "cop": 3.19,
    "cop_cond": "A7/W45",
    "scop": 3.86,
    "scop_cond": "W35",
    "eer": 2.69,
    "eer_cond": "A35/W7",
    "seer": 3.96,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 95.6,
    "max_cool_capacity": 95.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 3583,
    "depth": 1198,
    "weight": 1502,
    "noise": 87.8,
    "noise_ref": "Sound Power LW(A)",
    "description": "Aermec PRM 0504 A, a modular reversible R290 air-to-water heat pump for commercial buildings. 101.8 kW heating at A7/W45 (COP 3.19), 95.6 kW cooling, hot water to 75 °C and full-load operation down to -20 °C. Up to 9 units can be combined. Sound power 87.8 dB(A).",
    "notes": "Source: HP Specs/Nov - Product Information/Aermec/PRM-data-sheet-2.pdf. Version A (high efficiency), standard fans: cooling A35/W7 95.6 kW, input 35.5 kW, EER 2.69; SEER 12/7 3.96 (4.08 with optional J inverter fans), SEER 23/18 4.85 (4.93 J). SCOP W35 3.86 (ηs 151.41%) with standard fans, 4.10 with J fans; SCOP W55 3.14 (3.30 J); Pdesignh 82.81 kW (W35) / 80.58 kW (W55). Sound power 87.8 dB(A) cooling and heating. Air flow 38,500 m3/h. Heating A7/W45 (EN 14511:2022) 101.8 kW, input 31.9 kW, COP 3.19 - no A7/W35 point printed, so COP Cond. = A7/W45. R290 dual circuit 3.8 + 3.8 kg (estimated, per label), 4 scroll compressors (on-off, tandem). Max current (FLA) 115.2 A, LRA 235.2 A; supply voltage not printed in this sheet. Dimensions A/B/C 2520 x 1198 x 3583 mm read as height x depth x width (CHECK orientation); empty weight 1502 kg modular / 1441 kg without modular pipes. Operating: full load to -20 °C winter, 48 °C summer; hot water to 75 °C. Up to 9 units modular. Flow temp min not printed. Product URL is the Aermec home page - no product page found in the sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "PRM0504A"
    ]
  },
  {
    "id": 6626,
    "manufacturer": "Aermec",
    "model": "PRM",
    "product_code": "PRM 0504 E",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Aermec PRM data sheet PRM_Y_UN50_03",
    "product_url": "https://www.aermec.com",
    "date_added": "2026-11-08",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 101.8,
    "max_heat_capacity": 101.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": null,
    "cop": 3.19,
    "cop_cond": "A7/W45",
    "scop": 4.1,
    "scop_cond": "W35",
    "eer": 2.59,
    "eer_cond": "A35/W7",
    "seer": 4.03,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 92.8,
    "max_cool_capacity": 92.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 3583,
    "depth": 1198,
    "weight": 1502,
    "noise": 87.8,
    "noise_ref": "Sound Power LW(A)",
    "description": "Aermec PRM 0504 E, a modular reversible R290 air-to-water heat pump for commercial buildings. 101.8 kW heating at A7/W45 (COP 3.19), 92.8 kW cooling, hot water to 75 °C and full-load operation down to -20 °C. Up to 9 units can be combined. Sound power 87.8 dB(A).",
    "notes": "Source: HP Specs/Nov - Product Information/Aermec/PRM-data-sheet-2.pdf. Version E (silenced high efficiency), J inverter fans as standard: cooling A35/W7 92.8 kW, input 35.8 kW, EER 2.59; SEER 12/7 4.03, SEER 23/18 4.82. SCOP W35 4.10 (ηs 161%), SCOP W55 3.30 (ηs 128.91%). Sound power 84.8 dB(A) cooling, 87.8 dB(A) heating. Air flow 27,500 m3/h. Heating A7/W45 (EN 14511:2022) 101.8 kW, input 31.9 kW, COP 3.19 - no A7/W35 point printed, so COP Cond. = A7/W45. R290 dual circuit 3.8 + 3.8 kg (estimated, per label), 4 scroll compressors (on-off, tandem). Max current (FLA) 115.2 A, LRA 235.2 A; supply voltage not printed in this sheet. Dimensions A/B/C 2520 x 1198 x 3583 mm read as height x depth x width (CHECK orientation); empty weight 1502 kg modular / 1441 kg without modular pipes. Operating: full load to -20 °C winter, 48 °C summer; hot water to 75 °C. Up to 9 units modular. Flow temp min not printed. Product URL is the Aermec home page - no product page found in the sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "PRM0504E"
    ]
  }
]