<!DOCTYPE html>
<html lang="en-GB">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>Carrier 30XW-V — Data Sheet | Heat Pump Database</title>
<meta name="description" content="Free printable data sheet for the Carrier 30XW-V heat pump: specifications, test conditions, MCS and BUS status.">
<meta name="robots" content="noindex,follow">
<link rel="canonical" href="https://www.heatpumpdatabase.com/products/carrier-30xw-v-483/">
<script src="/units.js?v=1" defer></script>
<link rel="icon" href="/favicon.ico?v=2" sizes="any">
<link rel="icon" type="image/svg+xml" href="/favicon.svg?v=2">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Instrument+Sans:wght@400..700&display=swap">
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Instrument+Sans:wght@400..700&display=swap" media="print" onload="this.media='all'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Instrument+Sans:wght@400..700&display=swap"></noscript>
<link rel="stylesheet" href="/datasheet.css?v=2">
</head>
<body>
<div class="ds-bar"><button type="button" onclick="window.print()">Save as PDF / Print</button><a href="https://www.heatpumpdatabase.com/products/carrier-30xw-v-483/">&larr; Back to product page</a><span>Free data sheet, no subscription</span></div>
<article class="ds">
  <header class="ds-head">
    <div class="ds-brand"><img src="/images/brand/mark.svg" alt="">heatpump<span>database</span></div>
    <div class="ds-kind">Product data sheet<b>heatpumpdatabase.com</b></div>
  </header>
  <div class="ds-title"><img class="logo" src="https://www.heatpumpdatabase.com/images/manufacturers/carrier.webp" alt="Carrier logo"><div><h1>Carrier 30XW-V</h1><div class="code">Model code: 30XWHV 630</div></div></div>
  <div class="ds-badges"><span>Water Source (WSHP)</span><span>Commercial</span><span>Heating &amp; cooling</span></div>
  <div class="ds-main">
    <div>
      <div class="ds-photo"><img src="https://www.heatpumpdatabase.com/images/products/carrier-30xw-v.webp" alt="Carrier 30XW-V"></div>
      <div class="ds-kpis"><div class="ds-kpi"><div class="l">Heating capacity</div><div class="v">767 kW</div></div><div class="ds-kpi"><div class="l">SCOP</div><div class="v">7.05</div><div class="c">W35</div></div><div class="ds-kpi"><div class="l">COP</div><div class="v">4.53</div><div class="c">W10/W45</div></div><div class="ds-kpi"><div class="l">Max flow temp</div><div class="v">50°C</div></div><div class="ds-kpi"><div class="l">Sound power</div><div class="v">105 dB(A)</div></div><div class="ds-kpi"><div class="l">Refrigerant</div><div class="v">R134a</div></div></div>
      <div class="ds-box"><h3>Boiler Upgrade Scheme</h3><p class="no">Not found on the Ofgem BUS Product Eligibility List.</p></div>
      <div class="ds-box"><h3>MCS certification</h3><p class="no">No MCS listing recorded.</p></div>
    </div>
    <div>
      <table class="ds-spec"><tr class="sec"><th colspan="2">General</th></tr><tr><th>Heat pump type</th><td>Water Source (WSHP)</td></tr><tr><th>Application</th><td>Commercial</td></tr><tr><th>Refrigerant</th><td>R134a</td></tr><tr><th>Mode</th><td>Heating &amp; cooling</td></tr><tr class="sec"><th colspan="2">Heating performance</th></tr><tr><th>Heating capacity</th><td>767 kW</td></tr><tr><th>Max heating output (low temp)</th><td>719 kW at W10/W45</td></tr><tr><th>COP (heating)</th><td>4.53 at W10/W45</td></tr><tr><th>SCOP (heating)</th><td>7.05 at W35</td></tr><tr><th>Heating flow temperature</th><td>3.3–50 °C</td></tr><tr class="sec"><th colspan="2">Cooling performance</th></tr><tr><th>Cooling capacity</th><td>754 kW</td></tr><tr><th>Max cooling output (high temp)</th><td>652 kW at W35/W7</td></tr><tr><th>EER (cooling)</th><td>5.31 at W35/W7</td></tr><tr><th>SEER (cooling)</th><td>7.62 at W7</td></tr><tr class="sec"><th colspan="2">Electrical, acoustic and physical</th></tr><tr><th>Power input</th><td>158.72 kW</td></tr><tr><th>Electrical supply</th><td>380-415V (Three Phase)</td></tr><tr><th>Sound power level</th><td>105 dB(A) (Sound Power LW(A))</td></tr><tr><th>Dimensions (H×W×D)</th><td>1743 × 1087 × 3059 mm</td></tr><tr><th>Operational Weight</th><td>3190 kg</td></tr></table>
      <p class="ds-note"><b>Test conditions:</b> A = outdoor air &deg;C, W = flow water &deg;C (e.g. A7/W35 = 7&deg;C air, 35&deg;C flow). Compare COP and SCOP only at the same conditions.</p>
    </div>
  </div>
  <footer class="ds-foot">
    <div>Source: Manufacturer Data Sheet &middot; added 24 Jun 2026 &middot; Verified by a human &middot; Sheet generated 21 Nov 2026.<br>
    Data is compiled from manufacturer sources and may contain errors. Always confirm with the manufacturer before purchase or design.</div>
    <div style="text-align:right;white-space:nowrap"><b>Full specification and comparisons</b><br>www.heatpumpdatabase.com/products/carrier-30xw-v-483/</div>
  </footer>
</article>
</body>
</html>