<!DOCTYPE html>
<html lang="en-GB">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>Swegon BETA Rev RFE /HP — Specifications | Heat Pump Database</title>
<meta name="description" content="Swegon BETA Rev RFE /HP: Air Source heat pump, 193.7 kW, COP 3.1, SCOP 3.55, R513A refrigerant. Full specifications and data.">
<link rel="canonical" href="https://www.heatpumpdatabase.com/products/swegon-beta-rev-rfe-hp-834/">
<meta property="og:type" content="product">
<meta property="og:title" content="Swegon BETA Rev RFE /HP — Specifications | Heat Pump Database">
<meta property="og:description" content="Swegon BETA Rev RFE /HP: Air Source heat pump, 193.7 kW, COP 3.1, SCOP 3.55, R513A refrigerant. Full specifications and data.">
<meta property="og:url" content="https://www.heatpumpdatabase.com/products/swegon-beta-rev-rfe-hp-834/">
<meta property="og:site_name" content="Heat Pump Database">
<meta name="twitter:card" content="summary">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Inter',system-ui,-apple-system,Segoe UI,Roboto,sans-serif;color:#16302f;background:#f6f9f8;line-height:1.6;-webkit-font-smoothing:antialiased}
a{color:#0f8a80;text-decoration:none}a:hover{text-decoration:underline}
header.site{background:#0F2B2B;height:60px;display:flex;align-items:center}
header.site .wrap{display:flex;align-items:center;width:100%}
header.site .brand{display:flex;align-items:center;gap:10px;text-decoration:none;font-family:'Inter',system-ui,sans-serif;font-size:19px;letter-spacing:-.03em;margin-right:auto}
header.site .brand:hover{text-decoration:none}
.wm-bold{color:#3ECCC0;font-weight:700}
.wm-light{color:rgba(255,255,255,.55);font-weight:300;margin-left:2px}
.burger{background:none;border:none;cursor:pointer;display:flex;flex-direction:column;gap:5px;padding:8px;margin-left:16px;position:relative;z-index:52}
.burger span{display:block;width:22px;height:2px;background:#fff;border-radius:2px;transition:all .3s}
.burger.open span:nth-child(1){transform:rotate(45deg) translate(5px,5px)}
.burger.open span:nth-child(2){opacity:0}
.burger.open span:nth-child(3){transform:rotate(-45deg) translate(5px,-5px)}
.burger-menu{position:fixed;top:60px;right:0;width:280px;background:#0F2B2B;border-left:1px solid rgba(255,255,255,.08);box-shadow:-8px 0 40px rgba(0,0,0,.3);transform:translateX(100%);transition:transform .3s ease;z-index:51;display:flex;flex-direction:column;max-height:calc(100vh - 60px);overflow-y:auto}
.burger-menu.open{transform:translateX(0)}
.burger-item{background:none;border:none;color:rgba(255,255,255,.6);font-size:15px;font-family:'Inter',sans-serif;font-weight:400;padding:16px 28px;text-align:left;transition:all .2s;border-bottom:1px solid rgba(255,255,255,.05);letter-spacing:.01em;width:100%;display:block;text-decoration:none;box-sizing:border-box}
.burger-item:hover{background:rgba(255,255,255,.05);color:#fff;text-decoration:none}
.burger-item.active{color:#3ECCC0;font-weight:500}
.burger-subitem{padding-left:50px;font-size:14px;position:relative}
.burger-subitem::before{content:"";position:absolute;left:30px;top:50%;width:9px;height:1px;background:rgba(255,255,255,.28)}
.burger-overlay{position:fixed;inset:0;background:rgba(0,0,0,.4);z-index:49;opacity:0;pointer-events:none;transition:opacity .3s}
.burger-overlay.open{opacity:1;pointer-events:auto}
@media(max-width:560px){.burger-menu{width:100%}}
.wrap{max-width:960px;margin:0 auto;padding:0 20px}
main{padding:28px 0 56px}
nav.crumbs{font-size:13px;color:#5b6b6b;margin-bottom:18px}
nav.crumbs a{color:#5b6b6b}nav.crumbs span{color:#9aa}
h1{font-size:28px;letter-spacing:-.02em;line-height:1.2;margin-bottom:6px}
.sub{color:#5b6b6b;font-size:15px;margin-bottom:24px}
.badges{display:flex;flex-wrap:wrap;gap:8px;margin:14px 0 26px}
.badge{background:#e7f4f2;color:#0c6f66;border:1px solid #cde9e5;border-radius:999px;padding:4px 12px;font-size:13px;font-weight:500}
table.spec{width:100%;border-collapse:collapse;background:#fff;border:1px solid #e2e8e7;border-radius:12px;overflow:hidden}
table.spec th,table.spec td{text-align:left;padding:11px 16px;border-bottom:1px solid #eef2f1;font-size:14.5px;vertical-align:top}
table.spec th{width:42%;color:#42514f;font-weight:500;background:#fafcfb}
table.spec tr:last-child th,table.spec tr:last-child td{border-bottom:none}
.notes{background:#fff;border:1px solid #e2e8e7;border-radius:12px;padding:18px 20px;margin-top:18px;font-size:14.5px;color:#34433f}
.notes h2{font-size:15px;margin-bottom:6px;color:#0F2B2B}
h2.sec{font-size:18px;margin:34px 0 12px;letter-spacing:-.01em}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(220px,1fr));gap:12px}
.card{display:block;background:#fff;border:1px solid #e2e8e7;border-radius:12px;padding:14px 16px;transition:border-color .15s,box-shadow .15s}
.card:hover{border-color:#3ECCC0;box-shadow:0 6px 22px rgba(15,43,43,.07);text-decoration:none}
.card .m{font-weight:600;color:#0F2B2B;font-size:14.5px;line-height:1.35}
.card .s{color:#5b6b6b;font-size:12.5px;margin-top:4px}
table.list{width:100%;border-collapse:collapse;background:#fff;border:1px solid #e2e8e7;border-radius:12px;overflow:hidden;font-size:14px}
table.list th,table.list td{padding:10px 14px;text-align:left;border-bottom:1px solid #eef2f1}
table.list th{background:#fafcfb;color:#42514f;font-weight:600;font-size:12.5px;text-transform:uppercase;letter-spacing:.03em}
table.list tr:last-child td{border-bottom:none}
table.list tr:hover td{background:#fafdfc}
.cta{display:inline-block;margin-top:8px;background:#0F2B2B;color:#fff;padding:11px 20px;border-radius:10px;font-weight:600;font-size:14px}
.cta:hover{background:#16413f;text-decoration:none}
footer.site{border-top:1px solid #e2e8e7;padding:26px 0;color:#7a8a88;font-size:13px;margin-top:30px}
footer.site a{color:#7a8a88}
.disclaimer{background:#fff7ed;border:1px solid #fbe3c4;color:#92651f;border-radius:10px;padding:12px 16px;font-size:13px;margin:20px 0}
@media(max-width:560px){table.spec th{width:48%}h1{font-size:23px}}
</style>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "Product", "name": "Swegon BETA Rev RFE /HP", "url": "https://www.heatpumpdatabase.com/products/swegon-beta-rev-rfe-hp-834/", "category": "Air Source (ASHP)", "brand": {"@type": "Brand", "name": "Swegon"}, "additionalProperty": [{"@type": "PropertyValue", "name": "Model code", "value": "BETA Rev RFE /HP 18.4"}, {"@type": "PropertyValue", "name": "Heat pump type", "value": "Air Source (ASHP)"}, {"@type": "PropertyValue", "name": "Application", "value": "Commercial"}, {"@type": "PropertyValue", "name": "Refrigerant", "value": "R513A"}, {"@type": "PropertyValue", "name": "Mode", "value": "Heating &amp; cooling"}, {"@type": "PropertyValue", "name": "Heating capacity", "value": "193.7 kW"}, {"@type": "PropertyValue", "name": "COP", "value": "3.1 at A7/W45"}, {"@type": "PropertyValue", "name": "SCOP", "value": "3.55 (conditions not stated)"}, {"@type": "PropertyValue", "name": "EER (cooling)", "value": "2.83"}, {"@type": "PropertyValue", "name": "Power input", "value": "62.48 kW"}, {"@type": "PropertyValue", "name": "Dimensions (H×W×D)", "value": "2150 × 4200 × 1100 mm"}, {"@type": "PropertyValue", "name": "Weight", "value": "1945 kg"}, {"@type": "PropertyValue", "name": "Sound power level", "value": "96 dB(A) (Sound power ISO 3744)"}], "mpn": "BETA Rev RFE /HP 18.4", "description": "Indoor air-cooled reversible heat pump/chiller with radial fans.  BETA Rev RFE /HP. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7. SCOP at W30/W35 average climate EN14825. Refrigerant was not clearly visible in converted document."}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.heatpumpdatabase.com/"}, {"@type": "ListItem", "position": 2, "name": "Manufacturers", "item": "https://www.heatpumpdatabase.com/manufacturers/"}, {"@type": "ListItem", "position": 3, "name": "Swegon", "item": "https://www.heatpumpdatabase.com/manufacturers/swegon/"}, {"@type": "ListItem", "position": 4, "name": "BETA Rev RFE /HP"}]}</script>
</head>
<body>
<header class="site"><div class="wrap"><a class="brand" href="https://www.heatpumpdatabase.com/">
<svg viewBox="0 0 28 28" width="26" height="26" fill="none" aria-hidden="true"><g transform="translate(14,14)"><circle r="12.5" stroke="#3ECCC0" stroke-width="1.2" opacity=".3"/><circle r="2" fill="#3ECCC0"/><path d="M0 -3 C-1 -6.5 -4 -9.5 -7 -11" stroke="#3ECCC0" stroke-width="1.8" stroke-linecap="round"/><path d="M0 -3 C-1 -6.5 -4 -9.5 -7 -11" stroke="#3ECCC0" stroke-width="1.8" stroke-linecap="round" transform="rotate(60)"/><path d="M0 -3 C-1 -6.5 -4 -9.5 -7 -11" stroke="#3ECCC0" stroke-width="1.8" stroke-linecap="round" transform="rotate(120)"/><path d="M0 -3 C-1 -6.5 -4 -9.5 -7 -11" stroke="#3ECCC0" stroke-width="1.8" stroke-linecap="round" transform="rotate(180)"/><path d="M0 -3 C-1 -6.5 -4 -9.5 -7 -11" stroke="#3ECCC0" stroke-width="1.8" stroke-linecap="round" transform="rotate(240)"/><path d="M0 -3 C-1 -6.5 -4 -9.5 -7 -11" stroke="#3ECCC0" stroke-width="1.8" stroke-linecap="round" transform="rotate(300)"/></g></svg>
<span><span class="wm-bold">Heat Pump</span><span class="wm-light">Database</span></span></a>
<button class="burger" id="bbtn" aria-label="Menu" onclick="tB()"><span></span><span></span><span></span></button>
<nav class="burger-menu" id="bmenu"><a class="burger-item" href="https://www.heatpumpdatabase.com/">Browse</a><a class="burger-item" href="https://www.heatpumpdatabase.com/manufacturers/">Manufacturers</a><a class="burger-item" href="https://www.heatpumpdatabase.com/#compare">Compare</a><a class="burger-item" href="https://www.heatpumpdatabase.com/#analytics">Visualise</a><a class="burger-item" href="https://www.heatpumpdatabase.com/#knowledge">Knowledge</a><a class="burger-item burger-subitem" href="https://www.heatpumpdatabase.com/#faq">FAQ</a><a class="burger-item burger-subitem" href="https://www.heatpumpdatabase.com/#links">Useful Links</a><a class="burger-item burger-subitem" href="https://www.heatpumpdatabase.com/knowledge/refrigerants/">Refrigerant Guide</a><a class="burger-item burger-subitem" href="https://www.heatpumpdatabase.com/knowledge/cop-scop/">Understanding COP &amp; SCOP</a><a class="burger-item burger-subitem" href="https://www.heatpumpdatabase.com/knowledge/flow-temperature/">Flow Temperature &amp; Efficiency</a><a class="burger-item" href="https://www.heatpumpdatabase.com/#guide">Site Guide</a><a class="burger-item" href="https://www.heatpumpdatabase.com/#contact">Contact</a><a class="burger-item" href="https://www.heatpumpdatabase.com/#terms" style="margin-top:auto;border-top:1px solid rgba(255,255,255,.08);font-size:12px;color:rgba(255,255,255,.35)">Terms of Use</a></nav>
</div></header>
<div class="burger-overlay" id="bov" onclick="cB()"></div>
<main><div class="wrap">
<nav class="crumbs"><a href="https://www.heatpumpdatabase.com/">Home</a> &rsaquo; <a href="https://www.heatpumpdatabase.com/manufacturers/">Manufacturers</a> &rsaquo; <a href="https://www.heatpumpdatabase.com/manufacturers/swegon/">Swegon</a> &rsaquo; <span>BETA Rev RFE /HP</span></nav><h1>Swegon BETA Rev RFE /HP</h1><p class="sub">Specifications and technical data</p><div class="badges"><span class="badge">Air Source (ASHP)</span><span class="badge">Commercial</span><span class="badge">R513A</span><span class="badge">193.7 kW</span></div><table class="spec"><tr><th>Manufacturer</th><td>Swegon</td></tr><tr><th>Model</th><td>BETA Rev RFE /HP</td></tr><tr><th>Model code</th><td>BETA Rev RFE /HP 18.4</td></tr><tr><th>Heat pump type</th><td>Air Source (ASHP)</td></tr><tr><th>Application</th><td>Commercial</td></tr><tr><th>Refrigerant</th><td>R513A</td></tr><tr><th>Mode</th><td>Heating &amp; cooling</td></tr><tr><th>Heating capacity</th><td>193.7 kW</td></tr><tr><th>COP</th><td>3.1 at A7/W45</td></tr><tr><th>SCOP</th><td>3.55 (conditions not stated)</td></tr><tr><th>EER (cooling)</th><td>2.83</td></tr><tr><th>Power input</th><td>62.48 kW</td></tr><tr><th>Dimensions (H×W×D)</th><td>2150 × 4200 × 1100 mm</td></tr><tr><th>Weight</th><td>1945 kg</td></tr><tr><th>Sound power level</th><td>96 dB(A) (Sound power ISO 3744)</td></tr><tr><th>Data added</th><td>2026-06-13</td></tr><tr><th>Data source</th><td>Swegon BlueBox product sheets</td></tr></table><div class="notes"><h2>Notes</h2><p>Indoor air-cooled reversible heat pump/chiller with radial fans.</p><p>BETA Rev RFE /HP. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7. SCOP at W30/W35 average climate EN14825. Refrigerant was not clearly visible in converted document.</p></div><div class="disclaimer">Data is compiled from manufacturer sources and may contain errors or gaps. Always confirm specifications with the manufacturer before making decisions.</div><h2 class="sec">More from Swegon</h2><div class="grid"><a class="card" href="https://www.heatpumpdatabase.com/products/swegon-beta-rev-rfe-hp/"><div class="m">BETA Rev RFE /HP</div><div class="s">ASHP · 132.6 kW · SCOP 3.29</div></a><a class="card" href="https://www.heatpumpdatabase.com/products/swegon-beta-rev-rfe-hp-830/"><div class="m">BETA Rev RFE /HP</div><div class="s">ASHP · 143.1 kW · SCOP 3.34</div></a><a class="card" href="https://www.heatpumpdatabase.com/products/swegon-beta-rev-rfe-hp-831/"><div class="m">BETA Rev RFE /HP</div><div class="s">ASHP · 152.9 kW · SCOP 3.44</div></a><a class="card" href="https://www.heatpumpdatabase.com/products/swegon-beta-rev-rfe-hp-832/"><div class="m">BETA Rev RFE /HP</div><div class="s">ASHP · 168 kW · SCOP 3.38</div></a><a class="card" href="https://www.heatpumpdatabase.com/products/swegon-beta-rev-rfe-hp-833/"><div class="m">BETA Rev RFE /HP</div><div class="s">ASHP · 162 kW · SCOP 3.34</div></a><a class="card" href="https://www.heatpumpdatabase.com/products/swegon-beta-rev-rfe-hp-835/"><div class="m">BETA Rev RFE /HP</div><div class="s">ASHP · 211.4 kW · SCOP 3.32</div></a><a class="card" href="https://www.heatpumpdatabase.com/products/swegon-beta-rev-rfe-hp-836/"><div class="m">BETA Rev RFE /HP</div><div class="s">ASHP · 236.6 kW · SCOP 3.21</div></a><a class="card" href="https://www.heatpumpdatabase.com/products/swegon-beta-rev-rfe-sln-hp/"><div class="m">BETA Rev RFE SLN /HP</div><div class="s">ASHP · 42 kW</div></a></div><h2 class="sec">Other Air Source (ASHP) heat pumps</h2><div class="grid"><a class="card" href="https://www.heatpumpdatabase.com/products/alpha-innotec-hybrox/"><div class="m">Hybrox</div><div class="s">ASHP · 2.05–5.5 kW</div></a><a class="card" href="https://www.heatpumpdatabase.com/products/alpha-innotec-hybrox-286/"><div class="m">Hybrox</div><div class="s">ASHP · 3.01–8 kW</div></a><a class="card" href="https://www.heatpumpdatabase.com/products/alpha-innotec-hybrox-287/"><div class="m">Hybrox</div><div class="s">ASHP · 2.97–10 kW</div></a><a class="card" href="https://www.heatpumpdatabase.com/products/alpha-innotec-hybrox-288/"><div class="m">Hybrox</div><div class="s">ASHP · 5.47–13 kW</div></a><a class="card" href="https://www.heatpumpdatabase.com/products/alpha-innotec-hybrox-289/"><div class="m">Hybrox</div><div class="s">ASHP · 7.15–18 kW</div></a><a class="card" href="https://www.heatpumpdatabase.com/products/alpha-innotec-hybrox-se/"><div class="m">Hybrox SE</div><div class="s">ASHP · 0.83–7.05 kW</div></a></div><h2 class="sec">Compare with other products</h2><p><a class="cta" href="https://www.heatpumpdatabase.com/">Open the interactive database &rarr;</a></p>
</div></main>
<footer class="site"><div class="wrap">
<p>Heat Pump Database &middot; A searchable database of UK heat pumps. Always confirm specifications with the manufacturer before purchase.</p>
<p style="margin-top:6px"><a href="https://www.heatpumpdatabase.com/">Search the full database</a> &middot; <a href="https://www.heatpumpdatabase.com/manufacturers/">All manufacturers</a> &middot; <a href="https://www.heatpumpdatabase.com/knowledge/refrigerants/">Refrigerant guide</a> &middot; <a href="https://www.heatpumpdatabase.com/knowledge/cop-scop/">COP &amp; SCOP</a> &middot; <a href="https://www.heatpumpdatabase.com/knowledge/flow-temperature/">Flow temperature</a></p>
</div></footer>
<script>function tB(){['bbtn','bmenu','bov'].forEach(function(i){document.getElementById(i).classList.toggle('open')})}function cB(){['bbtn','bmenu','bov'].forEach(function(i){document.getElementById(i).classList.remove('open')})}</script>
</body>
</html>
