<!DOCTYPE html>
<html lang="en-GB">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>TCL R290 Heat Pump — Data Sheet | Heat Pump Database</title>
<meta name="description" content="Free printable data sheet for the TCL R290 Heat Pump heat pump: specifications, test conditions, MCS and BUS status.">
<meta name="robots" content="noindex,follow">
<link rel="canonical" href="https://www.heatpumpdatabase.com/products/tcl-r290-heat-pump-3665/">
<script src="/units.js?v=1" defer></script>
<link rel="icon" href="/favicon.ico?v=2" sizes="any">
<link rel="icon" type="image/svg+xml" href="/favicon.svg?v=2">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Instrument+Sans:wght@400..700&display=swap">
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Instrument+Sans:wght@400..700&display=swap" media="print" onload="this.media='all'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Instrument+Sans:wght@400..700&display=swap"></noscript>
<link rel="stylesheet" href="/datasheet.css?v=2">
</head>
<body>
<div class="ds-bar"><button type="button" onclick="window.print()">Save as PDF / Print</button><a href="https://www.heatpumpdatabase.com/products/tcl-r290-heat-pump-3665/">&larr; Back to product page</a><span>Free data sheet, no subscription</span></div>
<article class="ds">
  <header class="ds-head">
    <div class="ds-brand"><img src="/images/brand/mark.svg" alt="">heatpump<span>database</span></div>
    <div class="ds-kind">Product data sheet<b>heatpumpdatabase.com</b></div>
  </header>
  <div class="ds-title"><img class="logo" src="https://www.heatpumpdatabase.com/images/manufacturers/tcl.webp" alt="TCL logo"><div><h1>TCL R290 Heat Pump</h1><div class="code">Model code: THMLd-16D/FBp-A</div></div></div>
  <div class="ds-badges"><span class="bus">&#10003; BUS eligible</span><span>&#10003; MCS listed</span><span>Air Source (ASHP)</span><span>Residential</span><span>Heating &amp; cooling</span></div>
  <div class="ds-main">
    <div>
      
      <div class="ds-kpis"><div class="ds-kpi"><div class="l">Heating capacity</div><div class="v">15 kW</div></div><div class="ds-kpi"><div class="l">COP</div><div class="v">4.41</div><div class="c">A7/W35</div></div><div class="ds-kpi"><div class="l">Max flow temp</div><div class="v">80°C</div></div><div class="ds-kpi"><div class="l">Sound power</div><div class="v">68 dB(A)</div></div><div class="ds-kpi"><div class="l">Refrigerant</div><div class="v">R290</div></div></div>
      <div class="ds-box"><h3>Boiler Upgrade Scheme</h3><p class="yes">&#10003; BUS eligible</p><p>Listed on the Ofgem BUS Product Eligibility List (24 Sep 2026).</p><p>PEL certificate: CN-MCS-250002/32</p><p>Grant also needs an MCS-certified installer and a qualifying system design.</p></div>
      <div class="ds-box"><h3>MCS certification</h3><p class="yes">&#10003; MCS listed</p><p>Certificate: CN-MCS-250002/33</p></div>
    </div>
    <div>
      <table class="ds-spec"><tr class="sec"><th colspan="2">General</th></tr><tr><th>Heat pump type</th><td>Air Source (ASHP)</td></tr><tr><th>Application</th><td>Residential</td></tr><tr><th>Refrigerant</th><td>R290</td></tr><tr><th>Mode</th><td>Heating &amp; cooling</td></tr><tr class="sec"><th colspan="2">Heating performance</th></tr><tr><th>Heating capacity</th><td>15 kW</td></tr><tr><th>Max heating output (low temp)</th><td>15 kW at A7/W55</td></tr><tr><th>COP (heating)</th><td>4.41 at A7/W35</td></tr><tr><th>Operating range (air)</th><td>-25 to 35 °C</td></tr><tr><th>Heating flow temperature</th><td>25–80 °C</td></tr><tr class="sec"><th colspan="2">Cooling performance</th></tr><tr><th>Cooling capacity</th><td>16 kW</td></tr><tr><th>Max cooling output (high temp)</th><td>14 kW at A35/W7</td></tr><tr><th>EER (cooling)</th><td>2.69 at A35/W7</td></tr><tr><th>Cooling flow temperature</th><td>5–20 °C</td></tr><tr class="sec"><th colspan="2">Electrical, acoustic and physical</th></tr><tr><th>Electrical supply</th><td>220-240V (Single Phase)</td></tr><tr><th>Sound power level</th><td>68 dB(A) (Sound Power LW(A))</td></tr><tr><th>Dimensions (H×W×D)</th><td>860 × 1293 × 523 mm</td></tr></table>
      <p class="ds-note"><b>Test conditions:</b> A = outdoor air &deg;C, W = flow water &deg;C (e.g. A7/W35 = 7&deg;C air, 35&deg;C flow). Compare COP and SCOP only at the same conditions.</p>
    </div>
  </div>
  <footer class="ds-foot">
    <div>Source: Manufacturer datasheet &middot; added 30 Aug 2026 &middot; Verified by a human &middot; Sheet generated 21 Nov 2026.<br>
    Data is compiled from manufacturer sources and may contain errors. Always confirm with the manufacturer before purchase or design.</div>
    <div style="text-align:right;white-space:nowrap"><b>Full specification and comparisons</b><br>www.heatpumpdatabase.com/products/tcl-r290-heat-pump-3665/</div>
  </footer>
</article>
</body>
</html>